# 已知边界注册表（Known Boundaries, KB-001+）

> 本文件是新核相对 PLCopen 标准与 v0.x 旧线的**已声明行为边界**的
> normative 注册表（单一事实源，自 README 迁入，2026-07-05）。
> 登记流程见 `.claude/skills/plcopen-kb-boundary`；新号只追加、不重排。
> 测试、issue、PR 说明与代码注释应引用 KB 编号。

分段导读：**KB-001~018** = v0.x 旧线时代的承接口径；**KB-019~026** =
新核相对旧线的基础边界；**KB-027 起** = 新核各批次边界。全表升序，
编号即锚点，按需检索、不必通读。

- `KB-001`：当前 `BufferMode` 已区分 `ABORTING`、`BUFFERED` 与单轴 MoveNode blending：`BLENDING_LOW` / `BLENDING_PREVIOUS` / `BLENDING_NEXT` / `BLENDING_CNC` 在前一条 MoveNode 减速到标称速度 30% 以下时提前接续，`BLENDING_HIGH` 在 70% 以下时提前接续；Homing 和 Sync 节点对非 aborting / blending 模式采用明确的 queued handoff 语义，低速或短距离 MoveNode blending 场景可能退化为 `BUFFERED`。（新核口径见 `KB-029` 与 `doc/compliance/part1-buffer-mode-blending-semantics.md`；本条为 v0.x 旧线记录。）
- `KB-002`：基础 IEC 定时器按显式周期推进；调用方需要保证每 scan 调用一次，并通过 `setCycleTime()` 提供周期时间。
- `KB-003`：`MC_SetOverride` 当前作用于**新规划**的运动命令和 Homing、active 非连续位置运动、active Homing，以及 active `MC_MoveVelocity`、`MC_MoveContinuousAbsolute`、`MC_MoveContinuousRelative`、`MC_PositionProfile`、`MC_VelocityProfile`、`MC_AccelerationProfile` 的重规划；Gear/Cam Sync 节点按主轴值驱动，不作为本地 override planner 节点重规划。
- `KB-004`：`MC_TouchProbe` / `MC_AbortTrigger` 当前基于 Servo 数字输入扩展通道实现上升沿位置捕获、`WindowOnly` 位置窗口门控、多输入软件 armed trigger 存储和软件 trigger 取消；窗口外电平变化会刷新边沿状态但不会记录位置；如果 Servo 提供锁存位置，`MC_TouchProbe` 会用该锁存位置做窗口判断并写入 `RecordedPosition`；未 armed 或不匹配的 trigger 取消请求按幂等成功处理，unsupported trigger input 会返回 `PARAMETER_NOT_SUPPORT`。
- `KB-005`：`MC_DigitalCamSwitch` 使用调用方持有的定长 `CamSwitchTable<8>`，将 `TrackNumber` 0..3 映射到 `AxisModel` 四通道软件数字输出；支持同轨多窗口 OR 与可选周期窗口跨界，并在换表、换轴、禁用或错误时清理旧受控轨道。E 级 time mode、Duration、AxisDirection、Compensation、Hysteresis 与硬件 compare offload 不在当前实现范围。
- `KB-006`：`MC_ReadParameter` / `MC_WriteParameter` 当前按显式 supported parameter registry 覆盖位置、软限位、速度、加速度/减速度、jerk 配置值、跟随误差限制和跟随误差监控状态；`MC_ReadBoolParameter` / `MC_WriteBoolParameter` 支持软限位开关和跟随误差监控开关；注册表外 PLCopen/vendor 参数返回 `PARAMETER_NOT_SUPPORT`；system/application 速度限制共享同一个轴速度极限，加速度/减速度限制共享同一个轴加速度极限，system/application jerk 共享同一个轴 jerk 配置值；该 jerk 配置值当前仅提供参数存取与合法性校验，不参与统一运行时 jerk 限幅。
- `KB-007`：`MC_ReadAxisInfo` 当前报告仿真、Servo communication ready、Servo ready for power on、power、homed、软件限位越界状态，并通过 `MC_SERVO_EXTENSION_DIGITAL_INPUT_BASE + 0/1/2/3` 读取 home switch、正限位、负限位和 axis warning；`AxisWarning` 也会读取 Servo warning hook。
- `KB-008`：`MC_MoveSuperimposed` 当前以独立 superimposed offset 轨迹叠加到 base motion；`MC_HaltSuperimposed` 只停止这条叠加轨迹，不中断 base motion。
- `KB-009`：`MC_MoveVelocity` 当前支持 `Direction` 符号选择，并支持 `ContinuousUpdate = TRUE` 时在 `Execute` 保持为真期间更新目标速度和方向；`MC_MoveContinuousAbsolute` / `MC_MoveContinuousRelative` 当前支持到达目标后保持非零结束速度、active 命令重规划连续位置目标、disabled-update 边界和 override 重规划，其中 relative 更新按本次命令触发时的起点重新计算目标距离；`MC_PositionProfile` / `MC_VelocityProfile` / `MC_AccelerationProfile` 当前支持 active 当前段的命令更新；`MC_GearIn`、`MC_GearInPos`、`MC_CamIn` 和 `MC_CombineAxes` 支持 active 同步参数的 `ContinuousUpdate`。
- `KB-010`：`MC_PositionProfile` / `MC_VelocityProfile` / `MC_AccelerationProfile` 当前支持通过 profile data 的 `mNext` 指针顺序消费链式多段 profile，并在进入当前段命令前应用各自的 timed segment、time scale、value scale 与 offset 输入；`MC_VelocityProfile` 与 `MC_AccelerationProfile` 都复用当前速度运动路径，尚不包含标准 profile table 解析、时间戳/延迟消费或复杂插补。
- `KB-011`：`MC_TorqueControl` 建立持续 CST command owner；`TorqueRamp` 按任务周期把 `[u/s]` 转为每周期有界 setpoint 变化，`ContinuousUpdate` 可更新 Torque、TorqueRamp 及运动限制。Velocity、Acceleration、Deceleration、Jerk、Direction 连同 torque-mode tag 进入 `ServoSetpoints`，由真实驱动执行机械限制；软件 `InTorque` 只证明 commanded torque setpoint 已到达，不证明实际电流/扭矩。CST 无自然完成点，因此与 Beckhoff 合同一致只接受 `BufferMode#aborting`，其他模式显式 `unsupported`。
- `KB-012`：`AxesGroup` 除 foundation 生命周期外，`v0.11.0` 支持 ACS 下 2-8 轴 `MC_MoveLinearAbsolute` / `MC_MoveLinearRelative` 的共享标量路径、Aborting/Buffered、CommandID、成员共同限制、GroupStop 与错误传播；`MC_GroupStop` 按当前路径和 Deceleration/Jerk 受控减速，速度为零后置 Done，并在 Execute 保持为真时继续保持 GroupStopping。当前不支持非 ACS 坐标系、kinematics、Cartesian pose、几何 transition、圆弧、look-ahead 或硬件级同步。`MC_GroupReadActualPosition` / `MC_GroupReadCommandPosition` 仍读取 0-based 成员槽位，不是 Cartesian group pose。
- `KB-013`：`MC_Gear* / MC_Cam*` 当前是单主单从同步实现，要求主从轴位于同一个已启用的 `AxesGroup` 中；`MC_GearIn`、`MC_GearInPos` 和 `MC_CamIn` 支持 `MasterValueSource` 的 command/actual 两种采样来源，并支持 active 期间的 `ContinuousUpdate`。`MC_GearIn` 的 Acceleration/Deceleration/Jerk 非零时以 jerk-limited profile 接入主轴速度比，完成时按当前从轴位置建立 offset，不追回接合期间距离；三项全零显式选择 unprofiled velocity lock。`MC_GearInPos` 保留 `MasterStartDistance` 符号并据此判断窗口方向，以 Velocity/Acceleration/Deceleration/Jerk 的 fixed-time profile 同时命中 `SlaveSyncPosition` 与齿轮速度。`SyncMode#shortest` 已稳定；规范定义为 vendor-specific 的 `catch_up` / `slow_down` 在缺少 modulo 周期策略时显式 `unsupported`。
- `KB-014`：`MC_PhasingAbsolute` / `MC_PhasingRelative` 在 `Velocity > 0` 时要求正 Acceleration/Deceleration/Jerk，并用 jerk-limited profile 控制 phase offset；`Velocity = 0` 仅在三项 dynamics 同为零时执行直接调整。Phasing 有独立命令 ID 与固定容量 Buffered 队列，Aborting 中止当前及排队命令并从实时相移速度/加速度接管；`AbsolutePhaseShift` 持续报告绝对相移，`CoveredPhaseShift` 报告相对命令自实际启动后的有符号覆盖量。
- `KB-015`：`MC_CombineAxes` 当前是 tested two-master setpoint combination 块，会按 add/sub 模式、每路 gear ratio 和 master value source 生成 slave setpoint；坐标系、kinematics 和 Part 4 路径合成仍不在范围内。
- `KB-016`：`MC_CamTableSelect` 在 Slave 侧固定 8 槽注册表生成非零 `CamTableID`，选择时原子校验 table、Master/Slave、Periodic 与 absolute 原点；同一 FB 重选复用原槽。`MC_CamIn` 以 ID 解析同一 Master 的 table，支持 absolute/relative StartMode、master/slave offset/scaling、`MasterStartDistance` 接近窗口，以及 periodic 跨周期脉冲/非周期越界电平 `EndOfProfile`。`ramp_in` 因缺少 VelocityDiff/Acceleration/Deceleration/Jerk 动力学合同显式 `unsupported`；CamTableSelect `queued` 同样不伪造异步下载，当前仅 immediate。调用方仍持有点存储生命周期，未实现持久化控制器表仓库。
- `KB-017`：`mStartSync` 当前建模为 `MC_GearInPos` / `MC_CamIn` 接近窗口启动和同步进入时的一拍脉冲。
- `KB-018`：`pyplcopen` 当前只暴露新核单轴 smoke facade，不是完整 Python PLCopen SDK。

以下条目描述新核 `core/` 相对 v0.x 行为的**已声明边界**（迁移背景见
[doc/migration-v0-to-v1.md](../migration-v0-to-v1.md)；对应旧口径条目在括号中注明）：

- `KB-019`：新核中同步（gear/cam/combine）从轴只接受 aborting 命令接管，非 aborting 运动命令显式报 `invalid_argument`（同步无定义完成点，旧线为排队等待）；组级 `stop` 不中止成员级同步（组命令与成员同步分属两个写者），`disable`、从轴 aborting 命令或 `sync_out` 会解除；同步接入与 aborting 基础命令都会清除运行中的叠加偏移。
- `KB-020`：新核 `MC_SetOverride` 承接 `KB-003` 的 active 重规划合同，接口已在 P1-A2 对齐为 Enable/Enabled + VelFactor `[0,1]`：velocity 命令逐周期响应；active 离散/homing/连续剖面按新限重规划；factor=0 受控减速暂停且保持原状态/命令，恢复正值继续目标；失败原子保留旧 factor/剖面。同步节点仍由 master value 驱动，不作本地 override 重规划。
- `KB-021`：新核早期的线性 GearInPos approach 与逐周期 Phasing velocity ramp 已被 Part1 Gear/Phasing native 收口替换：GearInPos 使用 fixed-time jerk-limited profile，Phasing 使用完整四阶约束 profile 与命令队列；CamIn 的 `MasterStartDistance` 接近段仍保持线性插值和可选逐周期 velocity cap，未借用 GearInPos 的动力学声明。
- `KB-022`：新核 `MC_TouchProbe` 触发源为 `AxisModel` 固定 4 通道数字输入组（`set_digital_input`），记录 capture 周期的 actual position，不承接 Servo 锁存位置回读（修订 `KB-004`）。
- `KB-023`：新核参数注册表不建模位置滞后监控（`ENABLE_POS_LAG_MONITORING` / `MAX_POSITION_LAG` 显式报 `unsupported`，修订 `KB-006`）；错误码粗映射：`PARAMETER_NOT_SUPPORT` → `unsupported`，`AXIS_GROUP_MISMATCH` / `GROUP_DISABLED` → `precondition_failed`。
- `KB-024`：新核轨迹表为调用方持有的定长段数组（≤8 段，替代 `mNext` 链表），段时长为周期计数且 `TimeScale` 作用于时长；三类 Profile 均在提交首段前预校验缩放时长的可表示性：PositionProfile 的正时长与 Velocity/AccelerationProfile 的非终段时长取整后必须至少为 1 周期且可表示为 `int64_t`，速度/加速度剖面终段无限保持；Velocity/AccelerationProfile 还对缩放/偏移后的目标速度、加速度/减速度和 jerk 做整表静态原子校验，静态非法后继不会产生部分执行；这不构成 PositionProfile 规划可行性的批事务保证；PositionProfile 仅在最后命令 ID 已完成时报告 Done，表内 active/pending 命令保持 Busy，被接管时报 CommandAborted；`ContinuousUpdate` 仅支持单段剖面（修订 `KB-010`）。
- `KB-025`：新核 `MC_MoveContinuous*` 与速度/加速度剖面的 `Done` 表示"保持终速中"的持续状态而非锁存完成态，被接管时报 `CommandAborted`；`MC_HaltSuperimposed` 当周期完成，不建模叠加偏移的减速段（补充 `KB-008`）。
- `KB-026`：新核离散运动（含叠加偏移与连续运动的规划段）经近时间最优 7 段 jerk-limited S 曲线求解器规划（`otg::plan_time_optimal`）：同等约束下运动时长显著缩短（零初始加速度状态域总时长约为原保守 quintic 求解器的 65%），加速度形状由平滑多项式变为梯形/三角相位；包络与端点承诺不变，回放基线升级为 `core-single-axis-move-v2`。aborting 接管现承接当前命令加速度（接管处加速度连续）；若新命令的限位容不下当前状态（如更小的加速度限位），接管显式报 infeasible 而非假装加速度为零。
- `KB-027`：组线性命令的共享标量路径参数由 jerk-limited 1D 剖面驱动（此前新核为恒速线性插值），`Acceleration`/`Deceleration`/`Jerk` 输入生效，动力学以行程最长成员为基准；成员共线性由单一路径参数构造保证不变；回放基线升级为 `core-group-linear-v2`。`MC_GroupStop` 按 `Deceleration`/`Jerk` 沿原路径受控减速（刹车距离超出剩余路径时在命令终点停住），停车清空命令队列；对成员级 gear/cam 同步仍不生效（`KB-019`）。
- `KB-028`：单轴 `MC_Halt`/`MC_Stop` 按命令 `Deceleration`/`Jerk` 从接管速度受控减速到静止（承接 v0.x 合同；此前新核为一周期即停），刹车目标豁免软限位检查（轴必须被允许停下）；aborting 接管全面保持运动学连续（新命令从被接管时的真实速度/加速度规划，此前 abort 会把速度瞬移为零再规划），速度限位低于当前速度的接管按"减速进入新包络"规划而非拒绝；回放基线升级为 `core-velocity-stop-v2`。
- `KB-029`：新核承接 `KB-001` 的单轴速度阈值 blending：后继命令为 `BLENDING_LOW`/`BLENDING_HIGH` 时，前一 `move_absolute` 剖面速度先超过再跌破标称速度的 30%/70% 阈值即提前交接（后继从实时状态规划，前命令在交接点报 `Done`）；未达阈值的短行程退化为 `BUFFERED`；homing、halt/stop 与连续保持不参与 blending。快照新增 `last_completed_command_id` 与 `command_pending` 查询：buffered/blending 链中已完成的前命令报 `Done`、排队中的后继报 `Busy`（修复此前二者都被误报 `CommandAborted` 的观察缺陷）。完整规格见 `doc/compliance/part1-buffer-mode-blending-semantics.md`。
- `KB-030`：新核组圆弧运动 v1（`MC_MoveCircularAbsolute/Relative`，A3）：仅三点 BORDER 模式（CENTER/RADIUS 显式 `unsupported`）、仅 ACS、2-8 轴（前两轴张成圆弧平面，其余轴线性跟随路径参数）、Aborting/Buffered（blending 归 A4，显式 `unsupported`）；路径参数为平面弧长，`Velocity` 等动力学输入作用于平面路径速度（linear 仍以行程最长成员为基准）；退化几何（共线、点重合、整圆、曲率半径超过弦长×1e6 的病态弧、非有限/维数不匹配）全部显式 `invalid_argument`，PathChoice 与三点确定的弧向不一致显式报错；验收规格见 `doc/compliance/plcopen-motion-part4-circular-matrix.md`，回放黄金场景 `core-group-circular`。
- `KB-031`：新核组几何 blending v1（A4）：`MC_MoveLinear*` 后继以 `mcTMMaxCornerDeviation` + `BLENDING_LOW/HIGH` 请求公差带拐角过渡（五次 Bézier，端点零曲率，与直线段 C2 连接），接受后整链融合为单一欧氏弧长路径由单一 jerk-limited 剖面驱动，链上限速取两命令限速与曲率限速（√(a/κmax)）的最小值、加/减速与 jerk 取两命令包络最小值；**构造性节拍门槛**：链时长优于"完全停止 buffered 基线"才提交，否则连同反折拐角（对齐 < -0.999）、过迟提交（已进入过渡区）一起显式降级为 `BUFFERED`（`last_blend_degraded_command()` 可查，不静默）；共线后继直通不降速、无过渡曲线；公差 ≥ 相邻段长一半时过渡区截断到段长一半（偏差只缩不涨）。v1 边界：仅 linear→linear、仅作用于"活动命令 + 空队列"，已提交链不可再扩展（后续 buffered/blending 显式 `unsupported`）；blending 链内速度语义为欧氏路径速度（与 `KB-027` 最长成员基准不同，与 `KB-030` 圆弧一致）；组 GroupStop 沿链几何受控停车（可停在过渡区内）；v0.x 单轴 30%/70% 阈值语义不迁入组路径（`KB-029` 为单轴口径）。验收规格 `doc/compliance/part4-blending-semantics.md`，回放黄金场景 `core-group-blend`。
- `KB-032`：新核 look-ahead v1（A5）：连续 blending 后继构成前瞻窗口（容量 64 段，满报 `capacity_exceeded`），结点速度 = min(两命令限速, 过渡曲线曲率限速, 梯形级双向扫描可达速度)，每段独立 jerk-limited 剖面按结点速度衔接（经 OTG vt≠0 巡航域精化候选）——**声明变更**：blending 链执行从 KB-031 整链单剖面（链上限速）升级为分段结点限速，直线段不再被拐角限速拖慢，回放基线升级 `core-group-blend-v2`；密集 16 段折线实测节拍 ≈ 完全停止基线的 69%。窗口提交时同步重算（周期路径零规划），几何上限冻结、已承诺件不回撤、未开始件全量重规划；`BUFFERED`+`mcTMNone` 仍完全停止、`Aborting` 仍即时接管；plain buffered 可排在窗口后（窗口以静止终结），buffered 队列非空时 blending 显式 `unsupported`；稠密极限（公差截断吃光段线长）与反折、过迟提交、不优于停车基线一样显式降级；GroupStop 沿已承诺窗口几何复合弧长受控停车。验收规格 `doc/compliance/part4-lookahead-semantics.md`。
- `KB-033`：新核 look-ahead v2（A5 v2）：KB-030 BORDER 圆弧段可经 `BLENDING_LOW/HIGH` + `mcTMNone` 加入前瞻窗口——直通性由 N 维切向连续判定（对齐 > 0.999 直通不停车；不对齐显式降级为 BUFFERED 停止衔接，`last_blend_degraded_command()` 可查）；圆弧段整段限速 min(命令速度, √(a·R))（向心约束）；圆弧段不修剪，线弧公差带过渡曲线留 v3（`mcTMMaxCornerDeviation` + 圆弧显式 `unsupported`）；活动圆弧命令不做窗口种子（显式 `unsupported`，窗口只由活动线性命令转换生成）；螺旋高轴线性跟随与 GroupStop 复合弧长停车口径沿用。回放黄金场景 `core-group-window-arc`。
- `KB-034`：OTG 求解器鼓包区修复（**声明变更**）：巡航速度选择改为按直达 ramp 距离选单调分支再二分（链距离 D(vc) 在两边界速度之间因 ramp 拆分开销非单调，旧全域二分可收敛到伪交点——短前向运动选出负巡航速度、快候选全部退化）；新增估计锚定单段 quintic 候选（以连续时间链时长为下界向上探测，支持非零入口加速度，同向边界形态卫兵拒绝反向摆动），鼓包区（直达距离 < 目标距离 < vmax 链距离）不再落入残差燃烧修正（B9 跟踪 case 规划 68 → 19 周期）。回放基线 `core-group-window-arc` 升级：端点逐位不变，时长 90 → 88 tick；其余 fixture 逐位不变。求解器自身合同仍允许 overshoot-and-return（折返排除由跟踪器侧负责）。测试：`otg_time_optimal_tests` 鼓包区固定 case + 随机层。
- `KB-035`：新核 B9 轨迹流滤波第一片（`stream::StreamFilter1D`，L3）：单关节带时间戳目标流（keep-latest，时间戳严格递增，乱序拒绝并计数）经事件驱动 OTG 在线重解升频到插补周期，速度/加速度/jerk 包络构造性满足；可选位置包络先钳位输入目标并置标志，再在归一化时间域验证候选剖面的完整段内部：constant-jerk 段检查端点与全部速度零点，quintic 段通过加速度零点处的速度极值证明单调性，数值不安全或非单调候选进入求解器回退或保留上一安全剖面，而非对周期输出事后裁剪；两级断流看门狗（输出速度线性衰减外推 → jerk-limited 受控停，新目标自动恢复跟踪且接管连续）；运动目标跟踪律为"前方一个自适应视界的线点 + 并线下限"，优先使用 `solve_fixed_time` 定时到达视界点（rendezvous 剖面将动力学均匀分布于视界窗，不足时回退 `plan_time_optimal`——声明变更），锁定为精确线性骑行、稳态偏移 ≤2 插补周期（整周期量子平台边界）；输出流永不中断（候选依次经过快路径、定时、time-optimal、静止目标与 baseline 回退，全链失败才保持上一剖面并计数）。验收规格 `doc/compliance/trajectory-stream-semantics.md`，测试 `plcopen_core_stream_tests`。轴级流会话已落地（`stream_engage/push/disengage`：Aborting 类接管进入、运动中 engage 走受控停梯子、标准 FB Aborting 接管退出且连续、非 aborting/同步/叠加命令显式拒绝、disengage 仅静止可用、会话状态呈现 `synchronized_motion`、轴软件位置限位不自动并入流包络；测试 `plcopen_core_stream_session_tests`）。H1 将多关节 `stream::JointStreamGroup` 扩至 48 关节：保留共享配置、逐关节独立滤波的 legacy 会话；新增逐关节配置的原子 `{q_des,dq_des,tau_ff,kp,kd}` 帧、direct/upsample 隔离、整帧预检与 keep-latest、组本地周期 watchdog、组级断流/恢复和命令快照。direct 同拍呈现但不声明 jerk 平滑；upsample 复用 `StreamFilter1D`，慢解每拍最多 10 个，48 关节最迟 5 拍开始追踪。Windows MSVC Release 的 48 关节微基准为 direct 稳态 ~0.15µs/拍、对抗帧 ~0.75µs/拍、upsample 快路径 ~12.90µs/拍、全慢预算拍 ~131.00µs/拍（均低于批准的 300µs 软件门）；既有 28 关节 legacy 实测 ~26.85/~234.50µs/拍。H1 `tau_ff` 只形成数据通路，adapter/executor 消费仍须 T18；快照不是 actual feedback，不声明真机或功能安全。pyplcopen 流接口（`stream_engage/push/disengage/now/mode`）与 smoke demo；回放黄金场景 `core-stream-session`（跟踪-断流-恢复-Aborting 接管全链）。H1 帧的"原子"指整帧事务语义，非无锁/内存序；`JointStreamGroup` 为单线程（规划域）合同，跨线程投递须由调用方 SPSC 承担（矩阵决策 #12）；`read_setpoint_frame` 返回的引用会被下一次 `cycle()` 覆写，跨周期须先拷贝。
- `KB-036`：新核 B1 坐标系栈 v1（已批准坐标矩阵 `doc/compliance/part4-coordinate-semantics.md`）：组命令目标可在 `MCS`/`PCS` 笛卡尔帧表达（`GroupCommand.coord_system`，默认 ACS 全向后兼容；`WCS/FCS/TCS` 显式 `unsupported`）；帧换算全部前置到 submit（周期路径零新增计算，blending/前瞻窗口天然混帧安全）；ACS↔MCS v1 为声明的恒等映射（笛卡尔正交轴组，kinematics 插件属 B2）；PCS = 工件帧（平移 + 绕 Z 单轴旋转，完整 RPY 留 v2）；工具偏置为 TCP 平移（绝对命令终点减偏置，相对命令只旋转不平移——偏置在两 TCP 位置间相消）；前 3 维参与笛卡尔语义、4-8 维按 ACS 直通；帧/偏置仅组 standby 且队列空可设置（运动中换帧无定义语义，显式拒绝）；PCS 未设帧 = 恒等（声明，不报错）。验收 `plcopen_core_coordinate_tests`（几何等价 oracle 逐周期 1e-9），回放黄金场景 `core-group-pcs`，既有基线逐位不变。
- `KB-037`：新核 B2 kinematics 插件 v1（已批准矩阵 `doc/compliance/kinematics-plugin-semantics.md`）：`kin::Kinematics` 头文件 ABI（跨 DSO 留 Phase C）+ 合规 harness（往返 fuzz / seed 分支稳定 / 确定性），参考实现龙门与 SCARA（全解析，肘部分支随 seed 不跳支，θ1 向 seed 归一）；`AxisGroup::set_kinematics` 后 MCS/PCS 命令经 帧栈→工具偏置→逆解（seed=段起点） 落 ACS 关节目标，奇异 margin 禁入区预检查（违例 `precondition_failed`），ACS 命令直通；**v1 声明边界**：逆解仅作用于端点与 aux 点，段内插补仍为关节空间参数化（非线性构型下 MCS 直线 ≠ 笛卡尔直线；逐周期笛卡尔插补 + 双空间限速属后续批次），joint==cartesian==组轴数（6R 批次解除）。验收 `plcopen_core_kinematics_tests`；既有回放基线逐位不变。
- `KB-038`：新核 B4 cam 高阶化 v1（已批准矩阵 `doc/compliance/cam-curve-semantics.md`）：`CamInCommand.interpolation ∈ {linear(默认，逐字节兼容), spline}`——spline 为 engage 时一次性重建的 C2 三次样条（非周期自然边界、周期表首尾位置/速度/加速度全连续；表点数 ≤64，错位周期表显式拒绝），周期路径只加多项式求值；`cam_switch` 在 engaged 态同主轴在线换表，切换点从轴位置连续（超差 `invalid_argument`），速度/加速度受限跳变显式声明（OTG 平滑桥接留 v2）。同表同主轴实测样条从轴加速度冲击 < C0 的 1/3。验收 `plcopen_core_cam_tests`；linear 模式与既有回放逐位不变。
- `KB-039`：新核 look-ahead v2 jerk 修正（已批准 `doc/compliance/part4-lookahead-v2-jerk.md`）：窗口双向扫描的结点可达速度从梯形估算（`√(v²+2as)`）升级为精确 jerk 受限可达解（`plan::jerk_reachable_speed`，梯形值上界的有界二分，submit 时求解）；构造性单调收紧（修正只降不升）。离线修正因子表方案显式放弃（为在线重算准备，本架构用不上）。既有回放语料逐位不变（既有场景结点由拐角上限主导）；修正在 jerk 主导域生效。
- `KB-040`：新核 B5 纯软件面（ADR-0004 Accepted）：`core/adapters/`——`Servo` 稳定窄接口（全阶前馈 setpoints + 反馈/数字输入/诊断位）、executor 侧桥接（核心 L5 不持有 Servo 指针，值语义/确定性回放/不碰 OS 不变，双胞胎命令域逐周期等价为证）、`ServoSim` 理想驱动（仿真↔真机零修改承诺的载体）、CiA402/DS402 状态机（纯软件全梯形：上电阶梯/quick stop/故障反应/复位，无总线 I/O）、CSP/CSV/CST 模式管理骨架（bumpless：切换瞬间新主通道从锁存全阶状态接续）。真栈对接/DC 对齐/模式握手属 B5 真驱动语境（plcopen-fieldbus 仓库，硬件延后清单）。验收 `plcopen_core_adapters_tests`。
- `KB-041`：新核 BS3.5/BS3.6 收口：球腕 6R 解析逆解（`kin::SphericalWrist6R`，Pieper 腕心分解 + ZYZ 手腕，8 分支 seed 最近选支、max_joint_step 不跳支门、腕/肘/肩奇异 margin；预集成 Pose6 形态，组接线随姿态批次）+ 组级双空间限速（`set_cartesian_velocity_limit`：submit 时关节弦正解采样保守缩放，v1 线性段）。验收 `plcopen_core_wrist6r_tests`（2 万例往返 fuzz ≤1e-8）。
- `KB-042`：新核姿态批次收口（已批准矩阵 `doc/compliance/orientation-semantics.md`）：6 关节组经 `set_pose_kinematics` 启用位姿管线（与平移插件互斥，组轴数 == joint_count == 6）——组命令槽位 [0..2] = 位置、[3..5] = RPY（外旋 X-Y-Z，R = Rz(yaw)·Ry(pitch)·Rx(roll)），仅 submit_linear + 绝对 + MCS/PCS；PCS 左乘完整刚体工件帧（`set_workpiece_frame_rpy`，绕 Z 旧口径保留为其特例）、右乘工具逆变换（`set_tool_transform_rpy`，法兰→TCP；平移管线的 `set_tool_offset` 与之互不读取），`PoseKinematics::inverse`（seed = 段起点关节，KB-041 不跳支门 + margin 端点预检查）落 6 关节 ACS 目标走既有共享路径。段内仍为关节直线插补（姿态测地/笛卡尔直线属笛卡尔插补批次）；relative/circular/blending 过渡显式 `unsupported`（circular 在 `submit_circular` 入口守卫，不依赖 path_kind 旗标）；ACS 命令直通。验收 `plcopen_core_pose_tests`（管线等价 oracle 逐周期 ≤1e-9、端到端 forward 位姿 ≤1e-8、TCP 复合、拒绝矩阵全表、旧绕 Z 工件帧特例逐周期回归）；既有回放语料逐位不变。
- `KB-043`：新核回读批次收口（已批准矩阵 `doc/compliance/readback-semantics.md`）：`AxisGroup::read_cartesian(cs, source, out[, gimbal])` 按帧（ACS/MCS/PCS）读组命令位/实际位，纯 const 查询、输出布局与提交侧逐槽位镜像（读回即可重提交）；位姿组输出 TCP 位姿（[0..2] 位置 + [3..5] RPY），平移组输出 TCP 点 + 高维 ACS 直通。矩阵→RPY 反演唯一入口 `geom::extract_rpy`：pitch ∈ [-π/2, π/2]，万向节带（hypot(r00,r10) < 1e-9）按约定 roll=0 全部折入 yaw 并置标志（不报错不静默）；RPY 跨周期连续性/解卷绕声明不承诺。帧配置回读原值回显（setter 缓存 RPY 六元组，不反演矩阵）。组读 FB 增 `coord_system` 输入（缺省 ACS 逐字节兼容）+ `gimbal_lock` 输出。WCS/FCS/TCS `unsupported`、空/禁用组 `invalid_argument`。验收 `plcopen_core_readback_tests`（10 万例 RPY 反演重建 oracle ≤1e-12 + 万向节带定向采样 ≤1e-9、位姿/平移/插件组往返、配置回显逐位、FB 兼容护栏）；周期路径零改动，既有回放逐位不变。
- `KB-044`：新核笛卡尔插补批次收口（已批准矩阵 `doc/compliance/cartesian-interpolation-semantics.md`）：`GroupCommand.interpolation_space ∈ {joint(默认，逐字节兼容), cartesian}`——kinematics/位姿组的 MCS/PCS 绝对直线段 opt-in 段内逐周期解析逆解：TCP 位置真笛卡尔直线、姿态测地旋转（submit 预计算轴角 + 周期 Rodrigues；θ ≥ π−1e-6 显式 `invalid_argument`），1D jerk 剖面直接驱动笛卡尔弧长（纯旋转段由角驱动），`cartesian_velocity_limit` 直接生效（取代 BS3.6 保守缩放）。submit 33 采样 seed 链预验证（不可达/越步门 → `infeasible`、margin → `precondition_failed`）；位姿组命令速度按最坏采样比缩放使每周期关节步 ≤ 0.5×max_joint_step（step 门兼作关节速度预算；平移 v1 ABI 无步门参数，由 margin 禁入区约束——声明）。采样间周期内失败 = 组 errorstop（`last_cartesian_error()`，保持上周期 setpoint，不外插不跳支）。接管沿用既有组语义：几何从当前状态连续、路径剖面从静止重规划（矩阵决策 #8 的入口速度映射降格为该口径，与 joint 模式组接管一致——声明）。relative/circular/blending/ACS/恒等组显式 `unsupported`；笛卡尔段不进 look-ahead 窗口。验收 `plcopen_core_cartesian_tests`（SCARA 线性度 1e-8 + 关节弯曲对照、6R 独立四元数 slerp oracle 1e-8、关节步预算全周期断言、mock 采样间失败注入、跨模式接管连续、拒绝全表）；回放新黄金场景 `core-group-cartesian`、既有语料逐位不变；预算基准 `cartesian_ik_cycle_us` 实测 2.4µs（Debug 上限口径）≪ 50µs 硬门。
- `KB-045`：腕奇异通过（已批准笛卡尔 v2-A 增补）：`SphericalWrist6R` 腕奇异带从精确零（1e-12）拓宽——带内 ZYZ 不定度按 q4 = seed 同圈锁定、q6 承接剩余旋转；带阈实现取 **1e-8**（较批准案 1e-6 收紧：约定姿态误差 ~d6·π·带阈 需低于 1e-8 线性度门槛——声明）。带外解析解逐位不变（KB-041 fuzz 原样），肘/肩禁入不变。**声明**：穿越腕奇异的重定向拍以 max_joint_step 门为界（KB-044 决策 #6 的 0.5 预算不覆盖它——该跳变集中于零测度参数区间，减速无法摊薄）。验收进 `plcopen_core_cartesian_tests`（穿越无 errorstop、线性度 1e-8、步 ≤ 门）。
- `KB-046`：cam 运动规律生成器（已批准 cam v2 增补）：`exec::cam_law_value/generate_cam_law`——摆线/修正正弦/3-4-5 静止-静止升程离散为 ≤64 点表（调用方存储，离线/提交域），修正正弦常数由分段原函数运行期推导（不抄手册）。验收进 `plcopen_core_cam_tests`（边界 oracle、数值 C2、单调、峰值比 ±1%：Cv 2.000/1.760/1.875、Ca 6.283/5.528/5.774，生成表过 engage 校验）。CSV 表导入为 pyplcopen 侧 helper（核不做文件 IO）。
- `KB-047`：笛卡尔圆弧（已批准笛卡尔 v2-B 增补）：`submit_circular` + `interpolation_space = cartesian`——三点 BORDER 弧在笛卡尔(TCP)空间 XY 平面成弧、z 沿参数线性（KB-030 平面约定移植；任意空间弧平面留后续——声明）；位姿组姿态沿弧扫角分数走起终测地，aux 姿态槽位忽略（声明）；预验证/预算/errorstop/GroupStop 沿用 KB-044 机制；退化几何/PathChoice 冲突口径与 KB-030 相同。验收进 `plcopen_core_cartesian_tests`（SCARA/6R 弧半径逐周期 ≤1e-8、姿态测地 oracle ≤1e-8、拒绝表）。
- `KB-048`：窗口深度运行期可配（已批准 lookahead v2 增补）：`set_window_depth(n∈[2,64])`（standby + 空队列 + 窗口未激活守卫）；达到配置值按既有 `capacity_exceeded` 拒绝扩展；默认 64 逐位兼容。验收进 `plcopen_core_a5_lookahead_tests`。
- `KB-049`：笛卡尔 blending（已批准笛卡尔 v2-C 增补）：活动笛卡尔直线段 + `blending_low/high` + `mcTMMaxCornerDeviation` 笛卡尔直线后继 → 笛卡尔(TCP)空间五次 Bezier 拐角融合为单弧长链、单剖面（从活动段实时路径状态接续规划）；链包络取两命令最小值，拐角曲率限速 √(a/κ) 作用于整链（KB-031 v1 口径——结点级限速属笛卡尔窗口批次）；姿态为全链起终单条测地（拐角处无姿态折点——声明）。构造性门槛（不优于停车基线）、反折拐角、过迟提交、公差吃尽全部降级 BUFFERED（`last_blend_degraded_command` 口径）；链不可扩展、joint↔cartesian 混模 blending、弧/纯旋转活动段全部显式 `unsupported`；不进 look-ahead 窗口。**急拐角在整链限速下常输给停车基线而正确降级**（构造性门槛的本意，声明）。验收进 `plcopen_core_cartesian_tests`（缓拐角融合不停车且全程在公差带、反折降级并完成、混模拒绝、链不可扩展、6R 全链测地轴一致性 + 终点姿态 1e-8）。
- `KB-050`：笛卡尔前瞻窗口（已批准笛卡尔 v3 增补）：平移插件组的连续笛卡尔 blending 后继构成 TCP 空间窗口（直线 + 五次拐角，v1 容量上限 16 段/32 件）；结点速度 = 双向 jerk 精确扫描 ∩ 拐角曲率限速 ∩ 命令限速 ∩ cartesian_velocity_limit；**所有非拐角件使用 OTG jerk 限剖面**（`plan_time_optimal` + `solve_fixed_time` 回退——若 OTG 最优时长因量化残差膨胀超 ideal+4 周期，扫描 `[ideal, ideal+4]` 区间的 `solve_fixed_time` 多段恒定 jerk 候选），不再使用匀速骑行或退避梯子（KB-056 定时求解使之多余——声明变更）。逐周期窗口采样 + 单次逆解（KB-044 机器），失败 = 组 errorstop；扩展预验证沿新段 33 采样 seed 链（拐角在公差球内，声明）；反折/过迟/拐角骑行中扩展降级 BUFFERED（报告）；GroupStop 沿复合几何受控停车；位姿组维持 KB-049 链（窗口化留 v2）。验收 `plcopen_core_cartesian_tests`（6 段折线 ≤0.8× 停车基线、90° 拐角不降级、全程公差带、停车在几何上、不可达扩展拒绝不扰窗口）；新黄金场景 `core-group-cartesian-window`（18 语料）；**声明变更**：匀速骑行与退避梯子删除致回放基线 `core-group-cartesian-window`/`core-group-cartesian`/`core-group-window-arc` 变更（剖面从常速段变为 jerk 限曲线）。
- `KB-051`：**已修复（Y7，2026-07-08；Y7b1 于 2026-07-21 校正非单位投影）**：组级 linear `aborting` 接管现为速度连续——入口标量速度 `s_dot0 = dot(q_dot,q_s)/dot(q_s,q_s)`，横向残差经独立 1D jerk/accel 受限剖面衰减至零；连接段内动力学限值按 β=0.5 逐轴 L∞ 分割，横向偏差 `<= R_tube`（提交期预计算、可回读），结束后恢复严格路径语义。对齐接管退化为零长连接段，静止语义不变，连接段内再次 aborting 可重入。linear 基线验收位于 `plcopen_core_y7_group_takeover_tests`；语义矩阵见 `doc/compliance/group-takeover-semantics.md`。joint-domain circular 扩展已由 KB-086/Y7b1 关闭；plain Cartesian LINE 来源到 joint LINE/circular 又由 KB-087/Y7b2a 关闭，其余 Cartesian 形态仍开放。
- `KB-052`：**已修复（2026-07-08 对抗性探测轮发现；Y7b1 扩展曲率项）**：组级 aborting 接管保证速度和加速度连续。一般路径入口按 `s_ddot0 = dot(q_ddot-q_ss*s_dot0^2,q_s)/dot(q_s,q_s)` 分解；解析路径导数用于规划连续状态，最近两拍实际 setpoint 差分单独用于首拍离散 a/j 复验，避免把连续导数误当离散周期状态。实现与语义矩阵 v2.2 对齐。
- `KB-053`：**已修复（2026-07-08 对抗性探测轮发现 → 停车距离预检修复）**：组级 aborting 接管（KB-051）入口速度远超新命令速度限时，OTG 剖面在路径终点前耗尽减速距离致速度断崖。修复：`plan_connector` 中计算 `ramp_between(s_dot_0, 0, along_limits).distance`，若停车距离 > 路径长度 × 1.5 则拒绝 connector，回退到安全的零速起步路径。β 固定为 0.5（自适应 β 已尝试但引起测试回归，已回退）。
- `KB-054`：**已确认为声明边界（2026-07-08 对抗性探测轮发现 → 探针验证）**：组 linear 路径的路径参数归一化基于"最长单轴行程"而非欧几里得路径长度（`group.h` start() 中 `longest = max(|finish_i - start_i|)`）。因此 v_cmd / a_cmd / j_cmd 是最长轴的动力学限制，不是欧几里得路径速度。N 轴等距对角线上，Euclidean 速度/加速度 = √N × 单轴值：实测 2 轴 1.29×、4 轴 1.82×（含 OTG jerk 量化调低系数 0.91）。PLCopen Part 4 定义 Velocity 为路径速度，当前实现在 ACS 坐标下按逐轴限制运行（与 KB-012 ACS-only 声明一致）。修复方向：将 `longest` 改为欧几里得距离 `sqrt(Σ delta_i²)` 可使 v_cmd 语义与 Part 4 一致，但属声明行为变更，需语义批准。极端 jerk/accel 比（100:1）不是根因——OTG 精确模式正确调低 jerk 使单轴峰值加速度在限内（0.91× a_max）。
- `KB-055`：OTG 非零目标加速度（Y2 §1，A9 v2）：`plan_time_optimal` 现接受任意目标加速度 a₁ ∈ [-d_max, a_max]（此前报 `unsupported`，修订 KB-026 声明）。实现为**目标斜坡**（targeting ramp）：n_t = ceil(|a₁|/j_max) 周期的恒定 jerk j_t = a₁/n_t 追加于主链之后，主求解器规划到有效目标 `(p_eff, v_eff, 0)` 其中 v_eff = v₁ - 0.5·a₁·n_t、p_eff = p₁ - v_eff·n_t - a₁·n_t²/6。当 |v_eff| > v_max（大 |a₁| 叠加近限速度）时，目标斜坡省略，quintic 校正直接处理非零边界加速度（grow-from-estimate 搜索替代不安全的二分）。超限目标加速度（a₁ > a_max 或 a₁ < -d_max）报 `infeasible`。验收：12 固定用例（rest-to-accel/decel、accel-to-decel、matching、reverse、边界、a0-and-at、zero-distance）+ 50k 随机 fuzz（包络 + 端点 + 连续性）+ oracle 两新域（nonzero-at max=20 avg=3.32、a0-and-at max=21 avg=4.40，hard_gate=false——目标斜坡用调整 jerk 而非 PMP {±j,0}）。

- `KB-056`：OTG 定时求解（Y4 §2，A9 v2）：新增 `solve_fixed_time(from, to, limits, total_cycles)` 一等原语，给定总周期数返回恰好该时长的 jerk 限 Profile1D。当 total_cycles == T_min（时间最优解时长）返回最优解；< T_min 时自包含候选（quintic、multi-cubic、quintic-cubic hybrid）仍尝试——多段恒定 jerk 候选的量化行为优于单段 quintic，可在 quintic T_min 以下找到有效剖面（声明）；全部候选失败才报 `infeasible`。八候选族：① 单段 quintic（大 T 场景）；①a 最优分裂——在最优剖面中间取采样点、构建双 quintic（短剖面 + 非零 a0/at）；①c 零速插入——扫描最优剖面段界的 v=0,a=0 点、插入空闲周期（速度反转剖面的关键路径）；①b 内 quintic（zeroing+quintic+targeting 三段）；①b' 零化斜坡 + 直接 quintic（无 targeting 斜坡简化路径）；①d 3-cubic 整数分相——3 段恒定 jerk 相位、Cramer 3×3 线性求解、解析极值检验（短剖面 quintic 振荡过大时的替代）；①e 4-cubic j₁ 扫描——4 段恒定 jerk（首段扫描 j₁ ∈ [-j_max, j_max] 步长 0.01、余 3 段 3-cubic 求解），覆盖 3-cubic 加速度超限的困难形态；①f quintic-cubic 混合——从目标反向传播恒定 jerk 尾段得中间点、正向 quintic 到中间点（解决 target < 4 无法 4-cubic 但 3-cubic jerk 微超限的边界）；②+③ 多相链（正/反方向巡航二分 + cruise 重试循环）。验收：17 固定用例（含 8 短剖面回归：3-cubic ×6、4-cubic ×1、hybrid ×1）+ 1000 tight fuzz（extra=1 专项）+ 1000 随机 fuzz（extra 1-30 周期，全状态随机含非零目标加速度、速度反转），T43 终态精度 worst ep=7.99e-15 ev=6.66e-16 ea=0。

- `KB-058`：GroupSetOverride 使用标准 Enable/Enabled 电平合同并逐周期应用 VelFactor、AccFactor、JerkFactor；有限越界输入按 Beckhoff 组接口夹紧到 `[0,1]`，Enable=FALSE 保留最后成功设置值。三项因子分别缩放速度、加减速度与 jerk 的活动重规划限值。VelFactor=0 等效暂停（位置冻结、组保持 moving）：计算制动停止位置（复用 GroupStop 的 brake_shift + ramp_between 模式），规划制动剖面，恢复正值时从暂停位置重新规划至原终点。测试覆盖三因子落地、夹紧、禁用保持及暂停恢复终点精度 ≤ 1e-9。

- `KB-057`：OTG 段时长 epsilon 政策（Y2 §2，声明项）：求解器工作在离散周期域——段时长 t_i 为非负整数（周期计数），连续时间候选解中 t_i < 0 的段按以下规则处理：|t_i| ≤ ε_clamp（实现取 1e-12，即远小于一个周期的数值噪声）时钳零（ceil(0)=0 周期）并**复验钳零后的边界条件**（位置/速度/加速度端点精度 ≤ 1e-9）；|t_i| > ε_clamp 的负时长候选整体丢弃。整数量化本身构成天然钳位（ceil 将 (0, 1) 区间的正连续时长映射为 1 周期），因此 epsilon 政策仅作用于结构切换流形附近的数值噪声域。oracle fuzz 在结构切换流形附近定向加密验证（两结构最优时长近相等的状态族）。该政策为算法合同 §1 附注 #2 的形式化登记。

- `KB-059`：几何路径导数合同（Y3 前置工程）：为 5 种段类型（LineSegment、ArcSegment、CubicBezierSegment、QuadraticBlendSegment、QuinticBlendSegment）实现 `path_derivative(seg, s)` 返回弧长参数化一阶导 q_s = dq/ds（单位切矢）与 `path_second_derivative(seg, s)` 返回二阶导 q_ss = d²q/ds²（曲率矢）。直线段 q_s 常数、q_ss = 0；圆弧段解析旋转导数；cubic/quadratic 以 u≈s/L 近似参数化后链式法则——2026-07-26 锐化（评审 §7.A-2 处置）：该近似下 sample 与导数共用同一 u=s/L 映射，二者构成**自洽**的参数化曲线（导数是实现曲线的精确导数，TOPP/前瞻消费该自洽对在数学上成立），但参数不是弧长：参考 S 曲线上实测 |q_s| ∈ [0.85, 1.28]（非单位切矢）、32 弦长相对误差约 2e-4；cubic/quadratic 当前零生产消费者（仅测试与 TOPP shadow oracle），升级为生产路径类型前必须先做 quintic 式弧长表重参数化（语义矩阵项，PathSegment 每实例 +520B 为其代价）；quintic 通过固定弧长表重参数化、链式法则 q_s = d1/σ、q_ss = (d2 − d1·(d2·d1)/σ²)/σ²。PathSegment 类型擦除调度器同步更新。验收：7 项测试 × 中央差分数值 oracle（h₁=1e-7 一阶、h₂=1e-4 二阶）；圆弧曲率 = 1/R 精度 ≤ 1e-10；quintic 容差 q_s 2e-3、q_ss 1e-2。弧长表当前为 65 点，精度升级见 KB-075。

- `KB-060`：TOPP-RA Layer 1 加速度限幅路径参数化（Y3 §3 首层）：实现 `solve_topp_ra(path, limits[3], grid_size)` 标量路径律求解器。算法：离散化路径 s ∈ [0,L]，逐格点计算最大速度曲线（MVC）含跨轴加速度可行性限制，后向可达性传播，前向最优积分，梯形时间合成。关键修正：cross_axis_velocity_limit 处理高曲率段不同轴的 q_ss/q_s 比率差异导致的加速度区间空集问题。验收：8 项 oracle 测试——直线梯形/三角剖面精度 ≤ 2%、加速度区间可行性验证（含跨轴）、曲率减速效应、网格收敛（N=50→800 相对差 < 0.5%）、非对称限值、cubic Bezier 可行性、速度下界 ∫ds/ṡ_max。声明：Layer 1 仅为加速度限幅——jerk 限制（Layer 2）和离散周期量化待后续批次。

- `KB-061`：几何路径三阶导数合同（Y3 前置工程完结）：为 5 种段类型实现 `path_third_derivative(seg, s)` 返回弧长参数化三阶导 q_sss = d³q/ds³。直线段/二次混合段 q_sss = 0（三阶参数导为零）；圆弧段 q_sss = {R·sin(θ)·ω³, -R·cos(θ)·ω³, 0}（解析旋转三阶）；cubic q_sss = 6·(p3−3p2+3p1−p0)/L³（常量——三次 Bernstein d³B/du³ 为常数）；quintic 通过 `quintic_third_derivative()` + 弧长重参数化链式法则 q_sss = [d3·σ² − 3·d2·α + d1·(4α²/σ² − β)] / σ⁵（α = d1·d2, β = |d2|² + d1·d3）。PathSegment 调度器同步更新。验收：8 项 oracle 测试——数值差分 d(q_ss)/ds（h=1e-5）、圆弧 |q_sss| = 1/R²（精度 ≤ 1e-10）、Frenet 恒等式 q_s·q_sss = −|q_ss|²、cubic 常数性、quadratic 零性。至此 q_s/q_ss/q_sss 完整交付，满足算法合同 §附注3 前置条件，Layer 2 jerk-aware TOPP 可启动。

- `KB-062`：TOPP-RA Layer 2 jerk-aware 路径参数化（Y3 §3 第二层）：实现 `solve_topp_ra_jerk(path, limits[3], grid_size)` jerk 限幅路径律求解器。约束：|q_sss_i·ṡ³ + 3·q_ss_i·ṡ·s̈ + q_s_i·s⃛| ≤ j_max_i（jerk 对 s⃛ 线性）。算法架构：(1) MVC 计算（复用 Layer 1 辅助）；(2) 正向 S-curve——从起点加速，ṡ=0 奇异用时域 S-curve 公式 t=(6·ds/j_eff)^{1/3} 启动，正常步用 jerk_interval.hi 最大加速，夹紧到 MVC；(3) 减速包络——在时间反转路径（q_s'=-q_s, q_ss'=q_ss, q_sss'=-q_sss）上从终点运行同构正向 S-curve，夹紧到 MVC；(4) 逐点取 min(x_fwd, x_dec) 做梯形时间积分。关键设计决策：放弃 2D (x,a) 后向可达性 + bisection 方案（MVC 过渡处 jerk 尖峰导致后向传播崩溃），改用对称正向 S-curve 取逐点极小值——速度连续、物理上等价于经典七段 S-curve 梯形律。验收：7 项 oracle 测试——T_jerk ≥ T_layer1（jerk 只能减速）、高 jerk 收敛到 Layer 1（j=1e6 差异 < 5%）、低 jerk 更慢（j=5 vs j=50）、圆弧 jerk ≥ Layer 1、网格收敛（N=50 vs N=400 差异 < 5%）、cubic Bezier jerk ≥ Layer 1、边界条件（grid_size=1 拒绝）。声明：Layer 2 为规划域影子求解器——离散周期执行器量化待后续批次集成。

- `KB-063`：TOPP-RA 影子 oracle——扫描基线对标（算法合同 §附注3 "先影子后换主"）：实现 `topp_shadow_oracle` 对 9 种场景（3 直线、3 圆弧、2 cubic Bezier、1 非对称限值直线）量化现行梯形扫描基线与 TOPP-RA L1/L2 的时间差距。基线 = 方向感知但曲率不感知的梯形律（中点切矢有效限值 v_eff/a_eff → 解析梯形时间）。scan_gap = (T_L1−T_trap)/T_L1：正值 = 扫描过于乐观（承诺不可达速度，安全隐患）；负值 = 扫描过于保守（浪费时间，TOPP 可优化）。关键发现：① 直线 gap≈0%（两者等价，验证正确性）；② 大弧/中弧 gap≈−10%（TOPP 利用 MVC 方向变化更快——扫描浪费 10% 时间）；③ 紧弧 R=0.5 gap=+9.8%（离心加速度限速，扫描忽略 → 承诺不可达速度）；④ S 形 cubic jerk_cost=+36.7%/紧弧 jerk_cost=+67%（高曲率变化段 jerk 开销显著）。结论：TOPP-RA 在大/中弧上比扫描更快，在紧弧上比扫描更安全——数据支持替换。门禁：直线 |gap|<3%、T_L2≥T_L1−ε、全解算器成功。

- `KB-064`：T24 quintic Hermite 解析快路径（算法合同 §4）：实现闭式五次 Hermite 插值 (p,v,a)→(p_aim,v_aim,0) over h 周期 + 解析极值校验。算法核心：归一化时间 σ=t/h∈[0,1]，q(σ)=Σd[k]σ^k，d[0..2] 由初始 (p,v,a) 决定，d[3..5] 由 6 边界条件解析求得（~30 flops）。极值校验：速度极值——q''(σ)=0 的三次根（Cardano 三分支：三实根/重根/单实根）+ 端点；加速度极值——q'''(σ)=0 的二次根 + 端点（非对称：max_acceleration/max_deceleration）；jerk 极值——q''''(σ)=0 的线性根 + 端点。容差 1+1e-9。关键修正：Cardano 求解器缺判别式为零的重根分支——当 r=half_q²+p³/27 在相对阈值内为零时，输出 simple root 2·cbrt(-half_q) 和 double root -cbrt(-half_q)。验收：9 项 oracle 测试——边界条件精度（6 条件 ≤ 1e-10）、Cardano 求解器（含重根/退化为二次）、Horner 求值一致性、known accept/reject、h=1 边界、解析 vs 稠密采样 fuzz（10000 用例 × 10000 采样点，零误接受）、非对称限值 fuzz（5000 用例，零误接受）、短视野 fuzz（5000 用例 h∈[1,5]，零误接受）。42/42 全套门禁通过。声明：算法核心就绪，集成到 StreamFilter 为配置开关（默认关）——待语义矩阵批准 + 回放口径声明后翻默认。

- `KB-065`：Y3 TOPP-RA executor 集成——规划域到执行域桥接（算法合同 §3）：实现 `topp_executor.h` 将 TOPP 规划域求解器（返回 optimal_time）桥接到 RT 执行域（需要整数周期 Profile1D）。管线：(1) TOPP solver → ToppVelocityProfile（sdot² 网格 + 最优时间）；(2) effective_scalar_limits（中点切矢投影，per-axis → 标量 1D 限值）；(3) max(ceil(T_topp), T_scalar_min) 量化（保证 solve_fixed_time 可行——TOPP L1 不含 jerk，标量 OTG 含 jerk，T_topp 可能 < T_scalar_min）；(4) solve_fixed_time → Profile1D；(5) verify_joint_limits 后验采样检查。两条管线：plan_topp_profiled（L1 加速度限幅）和 plan_topp_profiled_jerk（L2 jerk 感知）。关键设计决策：(a) 标量 Profile1D 按路径弧长均匀分配时间（曲率不感知），TOPP 的价值是全局最优时长；(b) jerk 缺省用 a²/(v·0.01) 启发式（纯加速度 TOPP 无 jerk 信息时的保守估计）；(c) T_scalar_min 下界保证 solve_fixed_time 不会因 jerk 约束被判 infeasible。验收：7 项测试——直线端点精度、弧线向心力减速（高 v_max 使向心力约束主导）、量化上界、执行域采样正确性、jerk 感知管线、速度剖面存储完整性、弧曲率后验检查。43/43 全套通过。声明（2026-07-26 修订，见 KB-096）：标量 Profile1D 分配时间均匀——曲率不感知。原文"安全但非最优"经实测证伪：紧曲率场景下逐轴加速度可超限至 1.88×a_max 而旧版 verify_joint_limits（仅速度、64 点）仍报通过。现行契约改为 KB-096 的"验证-降速重解"闭环；曲率感知的分段 Profile1D 仍为未来优化方向。

- `KB-066`：`check_cubic_phase_limits` 非对称加减速限值修复：`solve_fixed_time` 的 3-cubic/4-cubic 候选路径使用 `check_cubic_phase_limits` 做加速度限幅校验，但该函数将 `max_acceleration` 与 `max_deceleration` 取 `fmax` 合并为对称界——当两者不等时（如 accel=8, decel=4），允许减速段加速度 −7 通过校验（7 < 8），实际超出 decel 限值 4。修复：正加速查 `max_acceleration`、负加速查 `max_deceleration`，与 `within_limits` 函数一致。影响范围：`solve_fixed_time` 的短时段候选（total_cycles ≤ 20 的 3-cubic 与含预斜坡的 4-cubic）在非对称限值下可能输出超出减速限值的 Profile1D。修复后 43/43 测试通过（含 optimality oracle 随机非对称 fuzz）。

- `KB-067`：`set_group_override` 窗口零 override 恢复 NaN 修复：窗口运行时 `set_group_override(0.0)` 将所有后续段 `max_velocity` 乘零；再调 `set_group_override(f>0)` 时 `f/0 = inf`，`0 × inf = NaN`，窗口速度限值全部损坏。修复：`previous == 0` 时不做比例缩放，改用 `active_command_.velocity × factor` 重建速度限值；arc 段同步重算向心力速度上界 `min(v_cmd×factor, sqrt(min(accel,decel)×R))`，由后续 `window_rebuild` 双向扫描保证动力学可行。

- `KB-068`：AxisGroup/成员单写者仲裁与 MoveDirect 安全边界：standby 成员存在 base/sync/stream/superimposed 命令时仍在改写前原子拒绝。MoveDirect 的 ACS/MCS/PCS、Aborting/Buffered 与 Transition 字段均进入 `GroupCommand`；无 Transition 时为成员独立 PTP，Buffered 顺序执行，Aborting 接管；仅 BlendingLow/High + MaxCornerDeviation 转为协调线段并进入 A4/A5 lookahead，其他组合区分 `invalid_argument` 与 `unsupported`。Direct ID 在排队、独立成员与窗口段之间共享同一 FB 生命周期与终态裁决。GroupSetOverride/GroupInterrupt 对活动独立 Direct 仍报 `unsupported`；GroupStop/Disable、成员掉电/ErrorStop 的终态口径不变。验收进 `plcopen_core_r3_group_fb_tests` 与 `plcopen_core_part4_management_tests`。

- `KB-069`：L 系列批次 L0——IEC 61131-3 ST 逻辑子集 + 确定性字节码 VM（`core/st/`，纯增量新目录，规格 `doc/compliance/st-l0-semantics.md` 已批准 2026-07-11）。语言面：单 PROGRAM、六基本类型（BOOL/INT 16 位/DINT 32 位/REAL f32/LREAL f64/TIME int64 纳秒）、控制流全量（IF/CASE 值+子范围/FOR/WHILE/REPEAT/EXIT/RETURN）、`basic.h` 十个 IEC FB 命名形参直调（RTC 因日历壁钟显式排除，MC_* 归 L2）。**相对标准的声明口径**：无任何隐式类型转换（混型 = 编译错误，`*_TO_*` 归 L1）；整型溢出二补码环绕、除法向零截断、MOD 符号随被除数；除零/MOD 零编译期常量 = 编译错误、运行期 = scan fault；浮点走 IEEE（inf/NaN 传播不故障，NaN 比较恒假）；TIME 精度 = 任务周期（PT/ET 全程纳秒，到期判定天然 ceil；ET 读数可超 PT 一个周期内为 basic.h 既有合同）；逻辑运算全求值（无短路）；双字面量比较默认 DINT/LREAL；FOR 控制变量体内赋值 = 编译错误、TO 达类型极值的环绕由指令预算兜底；CTU/CTD/CTUD CV 回读环绕到 DINT；`reset()` 只清 fault 不复位变量（重新初始化 = 重载）。fault 语义：中止点前赋值保留、错误锁存至 `reset()`。看门狗 = 指令计数预算（确定性非墙钟）。字节码格式版本化，v1 不承诺跨版本兼容。不支持构造报专用 `unsupported_l1..l7/non_goal` 诊断码（归属批次机读）。验收：`plcopen_core_st_l0_{compiler,runtime,golden,quality}_tests` + `plcopen_core_st_fuzz`（10 万输入零 crash）+ `st-l0-conformance.yaml` 47 锚点 + 跨平台字节码锚点哈希门。非既有周期路径变更，回放基线不动。

- `KB-070`：L 系列批次 L1a——标量类型宇宙 + 转换矩阵机读化（`core/st/`，规格 `doc/compliance/st-l1a-semantics.md` 已批准 2026-07-11）。新增 10 标量：SINT/LINT、USINT/UINT/UDINT/ULINT（溢出模 2ⁿ 环绕）、BYTE/WORD/DWORD/LWORD（位模式类型：按位 AND/OR/XOR/NOT 与相等可用，**算术与排序比较 = 编译错误**）。**隐式转换唯一白名单**（有符号链/无符号链/窄无符号→宽有符号/REAL→LREAL/位串加宽，规范槽位形式下运行期零成本），其余组合显式；`<SRC>_TO_<DST>` 210 格全声明并机读（`st-l1a-conversions.yaml`，实现 dump 三方比对进 CTest）：整域变窄=截断回卷、浮→整=round-half-even（`TRUNC_*` 向零）且 NaN/Inf = 新 `conversion_invalid` scan fault、位串=位模式重解释、到 BOOL=非零为真（-0.0 为假）；TIME 仅 `TIME_TO_LINT`/`LINT_TO_TIME`（ns 直通）。运算面：`TIME */÷ 数值`（实数参与向零截断至 ns，整除零 fault、实除得非有限转 TIME = conversion_invalid）；`**` 幂仅 REAL/LREAL 底数（**运行值依平台 libm 允许差异、永不常量折叠**——折叠会把 pow 结果埋进常量池破坏跨平台字节码确定性）；CONTINUE；非正式 FB 调用（全输入按声明序，混用形式拒绝）；`VAR CONSTANT`（参与折叠、赋值拒绝）；类型化字面量 `TYPE#`。声明口径：TIME 缩放仅 TIME 在左；CASE/FOR 控制面维持 INT/DINT；一元负号仅有符号+实数；CTU 族 CV 回读环绕沿 KB-069。L0 字节码逐位不变（新指令仅追加，L0 锚点哈希 8149969011563308332 保持），L1a 扩展锚点哈希 4976297220763985794 入门禁。验收：`plcopen_core_st_l1a_{types,conversion}_tests` + matrix_check + fuzz 语料扩展。

- `KB-071`：L 系列批次 L2a-Bind——新增不透明 `AXIS_REF` 与宿主 `Instance::bind_axis`，首扫前允许覆盖绑定、运行后拒绝重绑；首批十个单轴 MC 块（Power/Home/Stop/Halt/MoveAbsolute/MoveRelative/MoveAdditive/MoveVelocity/SetOverride/Reset）的 ST PinTable 只由 `plcopen-motion-part1-io.yml` 生成，未绑定轴走 FB Error 而不令 scan fault。scan 属规划域；专项冻结窗口 1000 周期零分配，扩展 MC/AXIS_REF 语料 10 万 fuzz 通过，MoveAbsolute 与 C++ 门面逐周期 setpoint 逐位一致，SPSC committed-frame executor 冒烟通过。**边界**：现有轴层仅承载 BufferMode 0/1/2/5，3/4/6 明确 `invalid_argument`；Power 分方向使能、MoveAbsolute/Relative/Additive ContinuousUpdate、SetOverride AccFactor/JerkFactor/Busy 仅暴露官方引脚但没有 C++ 行为承载，合规声明继续标未通过；43/43 门面、B 级 22/43 与 D 项 4 关 16 开是该批 2026-07-13 的历史审计时点，D 项已由 KB-079 全部关闭。规格与实现记录见 `doc/compliance/st-l2a-semantics.md`。

- `KB-072`：Part 5 P5-B 的历史批次补齐此前缺失的六个 C++ 公开门面：StepBlock、DistanceCoded、HomeAbsolute、两项 Flying 与 AbortPassiveHoming。该批当时把 Flying 解释为整体平移活动剖面及排队绝对目标；C5 原文复核后由 KB-080 修正为绝对目标数值不变。本条保留为历史记录，当前合同以 KB-080 和 `part5-c5-semantics.md` 为准。

- `KB-073`：Part 4 P4-B1 交付 19 个管理与回读 C++ 门面（配置/运动学信息 4、运动回读 5、参数/动态 8、软件限位 2），以固定容量状态承载 DH/Joint、Reference/Default/Jogging Dynamics 与最多 8 轴 SWLimits。`mcDynamicsMode=percentage` 只影响之后提交的新命令；显式 Default 直接替代四阶输入；组 SWLimits 整表原子写入成员轴唯一限位状态，入组期间轴级外部写入拒绝。**边界**：无 virtual AXIS_REF、`mcSetValue`、start-point transition、非 ACS 速度/加速度或 Cartesian-window 逐命令信息；标准 E 级接口、ST 引脚与供应商声明未闭合。出口仅为 Part 4 40/68 有同名门面、28 项无同名入口，仍不合规。规格 `doc/compliance/part4-p4b1-semantics.md`；验收 `plcopen_core_part4_p4b1_{tests,fuzz}`、10 万周期零分配与 18 回放零差异。

- `KB-074`：Feetech STS S2 交付协议 0 的固定容量、无 IO adapter：`FeetechBus` 汇聚 `FeetechServo` 锁存值，每周期生成一次 SYNC_WRITE/SYNC_READ；持久流解析器校验 checksum/长度并重同步；`FeetechSim` 以寄存器映像完成端到端往返；失联冻结最后有效值，连续 M 周期令 `communication_ready=false`。**边界**：官方 Goal_Velocity/Acceleration 物理单位与 Status 位定义尚未锁定，绑定期必须显式注入比例且原始 Status 不解释，S5 真机禁止；协议 0 单字节 LENGTH 与 7 字节写块使单帧最多绑定 31 个舵机（存储容量仍为 32），N=32 显式拒绝。规格 `doc/compliance/feetech-sts-adapter-semantics.md`；验收 `plcopen_core_feetech_{tests,fuzz}`、10 万 fuzz 与冻结周期零分配。

- `KB-075`：商用门板 P#2 轨迹精度软件证据：新增聚合门 `plcopen_core_commercial_precision_tests`，以公开 API 断言 C2 五次 Bezier blending 曲线稳速波动 0.077475%（<0.1%）、圆弧恒速平台波动约 8.0e-12%（KB-097 重心化条件改良前约 7.6e-12%，同数量级）、spline cam 同拍相位误差 0 周期（<1 周期）及 blending 偏差 0.05 ≤ 用户公差 0.05。测试先暴露 `QuinticBlendSegment` 33 点弧长表波动 0.231434% 超门，固定表增至 65 点后通过；周期采样仍为有界查表，不新增分配或系统调用。**声明变更**：`core-group-cartesian-window` 384 样本和末端三轴逐位不变，中段 102 样本更新，最大位置差 3.08987480019951e-05；其余 17 份黄金语料逐位不变。这里的“样条”只指生产路径已有的 C2 五次 Bezier 过渡曲线，不声明任意 spline 路径 API；cam C2 三次样条单列为同步证据。总账见 `doc/compliance/commercial-gate-evidence.md`。

- `KB-076`：Part 4 P4-B2 工具/载荷与 Jog。GroupJog/Vector 的 VelOverride/AccOverride 已逐周期缩放目标速度与加减速包络；GroupJog 的 MaxLinearDistance/MaxAngularDistance 在 MCS/PCS TCP 平移范数与相对旋转 axis-angle 域从 Enable 起点计量，候选值精确裁到边界并停止对应域。0 禁用；ACS 非零距离、无 pose 插件的角距离为 `unsupported`，非法倍率/负距离为 `invalid_argument`。工具/载荷、软限位、IK、接管与固定容量不变量保持。
- `KB-077`：Part 4 P4-B3 交付 7 个同名门面。`MC_SyncAxisToGroup` 以组 ACS 路径里程为主值，首次同步后采用规范允许的 position-locking，单轴命令终止从轴同步；`MC_SyncGroupToAxis` 消费既有固定容量 PathData，支持 non-periodic/periodic 与 TuC 路径度量，GroupStop 或新组运动接管。动态组坐标、输送带与转台跟踪逐周期更新 PCS，Aborting PCS 运动在活动期消费实时帧，完成后继续保持同一 PCS 位姿；同一 PCS 的新变换会中止旧跟踪。刚体动力学为 base + 8 links 固定容量，非法字段整体拒绝且保留旧版本。buffered 动态 PCS、speed-locking 和 vendor-specific 多 PCS 仍显式不支持；这不是 PLCopen 认证或 Beckhoff 黑盒性能等同。验收 `plcopen_core_part4_p4b3_{tests,fuzz}`、Windows/ARM64/QEMU、clang-tidy 与冻结周期零分配；Part 4 口径升为 57/68，仍不合规。

- `KB-078`：Part 4 C3 / P4-B4 的 `MC_GroupWaitTime.Duration` 是 IEC `TIME` 纳秒值，不再暴露 native cycle 数。每组显式配置 task period（默认 1 ms），提交时以整数 `ceil(Duration/period)` 固化执行周期，周期域不读取墙钟、不做浮点累加，保证实际等待不早于请求值；Aborting/Buffered 与其余 C3 边界保持。

- `KB-079`：Part 1/2 C4 关闭条款矩阵 D-01～D-20。统一 Execute 型 FB 在提前下降后继续观察已接受命令并至少保留一周期 Done/Aborted/Error；固定容量命令错误账本区分轴故障、命令局部失败和普通接管，局部失败推进 buffered 后继。MoveVelocity/Continuous、Gear/Cam/Combine 与 Torque 建立持续 Inxxx/owner；Stop 仅由 `FbStop` 的 Execute 锁定 Stopping；外部 power feedback 丢失与正常 Disable 分入口；Relative/Additive、signed Velocity/EndVelocity、moving SetPosition、Gear/Cam 脱同步和 Standstill superimposed 按 Part 1 状态语义收口；AccelerationProfile 以既有固定队列承载时间-加速度段并周期积分；参数/状态/IO 回读统一 `EnableReadFb` 的 Busy/Valid/错误锁存；ContinuousUpdate 许可只在 Execute 上升沿锁存。**边界**：无 modulo/multi-turn 选解；零 EndVelocity、线性 shortest_way 与非零阶加速度插值显式 `unsupported`；InTorque 只比较 commanded torque，不证明真实驱动扭矩；BufferMode 3/4/6、正式 B/E/V 供应商声明、PLCopen 认证与 Beckhoff 黑盒性能对拍仍未完成。规格 `part1-c4-semantics.md`；验收 `plcopen_core_part1_c4_tests`、70 项 Windows Debug 全测、RT scan、18 回放零差异。

- `KB-080`：Part 5 C5 标准合同收口。11 个 FB 只保留标准身份；`HomeDirection` 四值、`SwitchMode` 六值、固定通道 `ReferenceSignalRef` 与 `BufferMode` 进入公开面。主动步骤支持 Aborting/Buffered 并在 queued 阶段保持 Busy=TRUE/Active=FALSE，不提前 arm probe 或累计限值；TorqueLimit 独立透传 servo setpoint。AbsoluteSwitch 在搜索中命中任一物理限位后反向越过参考区并按原方向重搜；HomeDirect/HomeAbsolute 独立完成 homed，HomeAbsolute 可 Aborting 接管活动单轴运动；FinishHoming 使用相对 Distance，零值可终止活动 Homing。Flying 在线重标定保持活动及排队绝对目标**数值**不变，以当前速度/加速度从新坐标连续重规划，不复用 Part 1 SetPosition 的整体坐标域平移。Part 5 v2.0 §5.2～5.14 已形成机读声明：11 FB、45 B、102 E，147 项均有支持值与证据/边界，生成物进入 Windows/Linux CI。**边界**：C++ `double`、扫描周期 `int64_t` 与强类型 ErrorCode 是 IEC REAL/TIME/WORD 的公开替代；真机械堵转安全、驱动 TorqueLimit 执行、硬件时间戳、绝对编码器协议/多圈真实性、PLCopen 签署/批准/Logo 均未由软件证明。规格 `part5-c5-semantics.md`；验收 `plcopen_core_part5_{c5,homing}_tests`、Part 1 C4 回归、RT/回放/跨平台门禁。

- `KB-081`：PLCopen / Beckhoff C6 能力对等验收收口。对标范围只覆盖 `Tc2_MC2` / `Tc3_McCoordinatedMotion` 的核心可编程运动能力；逐项总账固定为 `implemented` / `partial` / `excluded`，见 `plcopen-beckhoff-parity-matrix.md`。项目是全新软件，不提供 TwinCAT/CODESYS 源码、二进制、工程文件或旧 C++ 公共门面兼容层；因此删除 `FbGroupReadActualPosition` / `FbGroupReadCommandPosition`，统一使用 v2 `FbGroupReadPosition(Source)`。**边界**：Part 1/4 正式 B/E/V 或 E/O 声明、真机实时与硬件真实性、PLCopen 批准、Safety、EtherCAT 产品化、CNC/G-code、IDE/配置器和 Beckhoff 黑盒性能等同不属于软件能力收束；这些项必须保持 partial/excluded，不得用别名、静默降级或模拟证据冒充。

- `KB-082`：L 系列批次 L1b1——`TYPE` 枚举与八种整数基础的子范围进入 ST 名义类型系统。`TypeId/TypeTable` 贯穿 sema、Program 与 VM；枚举只允许同名义类型 `=`/`<>` 和同类型 CASE，重复数值允许但 CASE 按数值判重；子范围默认下界，流向基础/合法宽类型，算术结果回到基础类型。生成式 `DINT_TO_<ENUM>` 与整数到子范围转换对常量越界编译诊断，对动态越界在写目标前锁存 `range_violation`。字节码只支持当前 v2，追加 `check_range`，不提供 v1 迁移解释器。同期补齐变量/FOR 槽与 FB pin 非法字节码边界。验收：`plcopen_core_st_{type_desc,l1b1,l0_runtime}_tests`、相关 ST 13/13、GCC 无异常/无 RTTI、ASan/UBSan。

- `KB-083`：L 系列批次 L1b2——ARRAY/STRUCT 使用同一 ABI-v2 `TypeTable`，变量区从 8 字节 slot 迁移为 descriptor 驱动的 byte offset/size/alignment。数组固定 1–3 维、允许非零下界、最右维连续行主序；动态索引在读写前检查，越界锁存 `range_violation` 且目标不写入。STRUCT 按声明序、最大 8 字节自然对齐，支持嵌套聚合、位置/命名/部分初始化和同名义类型复制。当前 bytecode v2 只支持当前源码，L0/L1a 跨平台代码锚点刷新为 `16885475011046341104` / `12959811419021558448`，Windows/Linux 一致，不提供旧 hash/slot 解释。验收：`plcopen_core_st_l1b2_tests` 22 黄金程序、GCC Werror 无异常/无 RTTI、ASan/UBSan、ST fuzz。

- `KB-084`：L 系列批次 L1b3——CHAR 为 8 位字节，WCHAR/WSTRING 以 32 位 Unicode 标量存储；STRING 使用严格 UTF-8 定长字节容量，WSTRING 使用定长标量容量，均以当前长度做 1-based 索引并在写入前原子检查容量/位置。运行对象在 load/copy/compare/index 边界统一校验长度、UTF-8 shortest form 与 Unicode 标量；字符串操作按参与对象最大容量计入 scan 预算。DATE/TOD/DT 使用纯整数 Gregorian/UTC 表示，VM 不读取时区、locale、RTC 或系统壁钟；动态容量和日期溢出分别锁存 `string_capacity_exceeded` / `date_time_range_violation`，不写坏目标。只支持当前 bytecode v2，不保留 L0 的字符串拒绝兼容语义。验收：`plcopen_core_st_l1b3_tests`、Windows L0–L2a 回归、GCC Werror 无异常/无 RTTI、ASan/UBSan、sanitizer fuzz 10 万次、4096 容量零分配与独立 verifier PASS。

- `KB-085`：L 系列批次 L2b——ST 项目支持用户 FUNCTION/FUNCTION_BLOCK 与多个命名 PROGRAM；FUNCTION 自动帧、FB/PROGRAM 持久实例、VAR_INPUT/OUTPUT/IN_OUT/TEMP/EXTERNAL、EN/ENO、前向调用和无递归静态调用图均在加载域闭合。实参按源码序捕获，动态 IN_OUT 定位器只绑定一次；可写目标重叠在编译期或运行期拒绝；OUTPUT 通过单条事务提交保证 fault/预算中止不发生部分 copy-out。TypeDesc 驱动真实帧/实例字节，完整 canonical artifact 覆盖 code、常量/类型/变量/FB/初值/实例布局；TYPE 依赖稳定拓扑及 GVL/POU 规范排序使文件排列不改变产物。最坏指令成本由 CFG 最长路径计算，回边显式标记 unbounded；scan 路径零分配。**边界**：跨 PROGRAM 共享 GVL/进程映像归 L3，PROGRAM→TASK 映射归 L5，transition 纯函数 effect 分析归 L6；POU 粒度更新 API 按 L0 2.3 允许语义等价全量重析，不实现 IDE/LSP 真增量缓存。验收：`plcopen_core_st_l2b_tests`、Windows L0–L2b 回归、GCC 无异常/无 RTTI、ASan/UBSan、专用 L2b fuzz smoke/Nightly 10 万门与独立 verifier PASS。

- `KB-086`：Y7b1 关闭 plain ACS joint-domain circular 的 `aborting` 接管断崖。活动 linear/circular 源按实时 `q_s/q_ss` 捕获成员速度与加速度；新圆弧入口以非单位 `q_s` 最小二乘分解，负投影不进入被钳位的负弧长，而由固定容量逐成员 residual profiles 衰减。沿路与 residual 按 β=0.5 分预算，圆弧 `q_s/q_ss/q_sss` 链式状态和端点钳位后的实际逐周期 v/a/j 都在提交期复验；标量 time-optimal/quintic 若越过有限终点再回拉，必须改用精确制动至静止后 rest-to-rest 到终点的固定容量候选，不得靠硬钳位隐藏动力学尖峰。`R_tube=max||offset||₂` 可回读。高轴仍按弧长分数线性跟随，connector 内可重入；circular 与 circular→linear vector connector 的 GroupStop 同步重规划标量制动与 residual，路径不足时 fail-closed 冻结。connector 活跃时 `Interrupt` / `SetOverride` 直接 unsupported；动态 PCS/tracking 的源和目标都不消费 capture。Y7b2a 新增来源桥接后，`plcopen_core_y7_group_takeover_tests` 共 30 个顶层测试函数，并回归 A3 circular、Cartesian、pose/kinematics 与状态矩阵。**边界**：joint/Cartesian look-ahead、blending chain、动态 PCS/tracking 不消费本 connector；KB-087 只解除 plain Cartesian LINE 来源到 joint LINE/circular，TCP 导数仍不能替代成员轴 differential。

- `KB-087`：Y7b2a 关闭 plain Cartesian LINE 活动段 aborting 到 plain joint-domain LINE/circular 时的 rest-start 断崖。来源不伪造 Jacobian 或 `dq/ds`，而是一次性捕获统一 path odometer 最近成员 setpoint 的离散 `v/a`，同时作为既有 vector connector 的入口状态与首拍实际输出验证基线；目标仍分别由 Y7 linear 与 Y7b1 circular 的解析路径导数、β 分预算、固定容量 residual 和 `R_tube` 完成规划与复验。translation 与 pose 插件均覆盖，既有 joint linear/circular capture 路径不改，周期域无新增 IK、heap 或非固定迭代。**边界**：只有 plain Cartesian LINE 来源→plain joint LINE/circular 目标消费该 bridge；Cartesian ARC/chain/window、动态 PCS/tracking 与所有 Cartesian 目标仍不消费。Cartesian 目标 residual 方案必须先裁决成员限值来源、TCP tube 度量和最大 IK replay 次数；若要求沿目标切向直接承接，再另立 differential capability 合同。

- `KB-088`：Y4b 关闭 Y7/Y7b 向量 connector 内多成员 residual 各自按最短时长先后归零的节拍缺口。`plan_linear_vector` 与 `plan_circular` 在 submit 域先对每个非零 `{offset=0,v_lat,a_lat}` 求 `T_min[i]`，取整数周期 `T_sync=max(T_min[i])`，再逐成员调用 `solve_fixed_time(..., T_sync)`；零 residual 保持恒零，单 residual 逐位沿用 time-optimal，任一求解或完整成员 v/a/j 复验失败均原子走既有 rest-start，`R_tube` 按同步 profile 重算。周期域仍只做固定容量 `Profile1D` 采样。同步 profile 暴露了 residual 反向加速与沿路制动叠加时的符号预算漏洞，GroupStop 因此把 residual 独立制动的 acceleration/deceleration 上限均收紧为 `min(acceleration,deceleration)`，保持既有独立制动/连续性合同而不新增同步停稳。验收 `plcopen_core_y7_group_takeover_tests` 共 31 个顶层场景，linear 与 circular 均从公开成员输出证明多 residual 同拍汇合、公差管与终点。**边界**：MoveDirect、普通共享标量路径、window/chain、Cartesian target、动态 PCS/tracking 与 GroupStop 同步停稳均不消费 Y4b。

- `KB-089`：H2 交付 `kin::SerialChain` 数值运动学插件。固定容量 1～8 个转动关节以 standard DH / modified DH 描述 base-to-flange；正解、数值雅可比、SO(3) log 残差、确定性自适应 DLS、硬关节限位和 seed 步门均在无分配固定循环内完成，迭代上限 32。严格入口只有位置与姿态默认 1e-9 双门同时通过才写输出；失败区分 `not_converged` / `singular_region` / `limit_infeasible`，显式 `solve_best_effort` 才返回最佳点与残差。7DOF 偏好只在主任务已收敛的零空间内尝试一次、复验双门并消耗同一个 32 次总预算。数值链的工作空间外目标按终止原因分类：预算耗尽 / 最大阻尼无下降 / 硬限位阻断分别进入上述三码，seed 步门仍用既有 `infeasible`。验收为 standard/modified DH worked example、UR-like 6DOF 与非退化交替扭角 7DOF 各 2 万例回环、固定 FK/SO(3) oracle、三类失败与确定性、带偏好的冻结窗口零分配；preference-enabled 7DOF hot-seed 已通过 Debug 30 µs 硬门，并由 Windows CI 专项 Debug CTest 守门。**边界**：首批不支持移动关节、URDF、树/闭链或解析雅可比；球腕 6R 继续优先解析插件；L5 `AxisGroup` 位姿 seam 仍限六轴，所以 7DOF 当前只在 `core/kin` / 离线消费面可用，不得写成组级 7DOF 已闭合。规格与实现记录见 `kinematics-plugin-semantics.md`、`h2-serial-chain-implementation-notes.md`；验收入口 `plcopen_core_serial_chain_tests`。

- `KB-090`：T2a 交付可选 MuJoCo/Rerun 闭环孪生。`AxisSim` 新增的 Python `set_actual_feedback(position, velocity, acceleration, torque)` / `actual_torque()` 直接复用既有 adapter hook，反馈只更新 actual/readback，不改 command。`tools/twin/mujoco_rerun_demo.py` 以纯模拟时间执行 2,000 个 1 kHz 周期：持续 100 Hz 目标提交、一次 `AxisSim.cycle(1)`、一次 `mj_step`、SI→per-cycle feedback 回灌，再以同一 tick 记录 target/command/actual/error 与 link transform。默认只写显式 `.rrd`，Viewer 仅 `--spawn`；外部 MJCF 只接受本地路径、两个 1-DoF hinge 与逐对 actuator 映射。**边界**：`mujoco`/`rerun-sdk` 仅属于 `pyplcopen[twin]`，不进入 core 或默认 wheel 依赖；固定 1 kHz，不提供子步/cycle CLI；本仓 fixture 不等于机器人保真模型，不证明真机、硬实时、功能安全、标定或 sim2real 完成；H1/H2/H3、RL、Menagerie/vendor 资产与网络下载均不属于本批。规格与实施证据见 `t2-digital-twin-semantics.md` 与 `t2-mujoco-rerun-implementation-notes.md`。

- `KB-091`：D3 交付参考 executor 的在线 commissioning Scope。`PLCT v1` 魔数、版本、记录大小与 command position/velocity/acceleration 字段保持兼容；RT 线程只向固定容量 SPSC push 完整记录，并在队列满时用 lock-free 计数器登记 `trace_dropped`，不等待、不做文件 I/O。非 RT writer 独占 open/write/flush/close，header 在进入控制循环前可见；无压力场景要求 `trace_records == cycles × axes` 且零丢样。`tools/plcopen_trace.py` 严格拒绝截断静态文件，可跟随半条后续补齐的记录，并按单轴单字段 rising/falling 穿越冻结精确 `pre + trigger + post` 完整周期；窗口可写 PLCT/CSV/HTML，可选 `pyplcopen[scope]` 写带 footer 的 Rerun `.rrd`，Viewer 仅显式 `--spawn`。**边界**：Scope 落后或写失败只使观测健康门失败，不改变运动输出；v1 不含 actual、following error、ST watch、复合触发、网络服务或无限历史；ST L7 `DebugTraceRecord` 保持独立；本工具不是认证测量设备、安全通道或硬实时证明。规格、计划与证据见 `online-scope-semantics.md`、`d3-online-scope-plan.md` 与 `d3-online-scope-implementation-notes.md`。

- `KB-092`：D1 交付单文档多 POU 的 ST Language Server 与薄 VS Code client。加载域 `st::LanguageDocument` 复用权威 `st::compile`、lexer、类型/标准函数与 134 FB binding manifest；POU 工具索引按种类/小写名称/内容哈希缓存，前方位移只重投影 range。零第三方 Python runtime 依赖的 `plcopen_lsp` 通过 stdio 提供 LSP 3.18 子集，固定 UTF-16 增量同步、版本/多 change 原子性、8 KiB header、32 MiB body、4 MiB 文档与 64 打开文档上限；URI 保持 opaque。VS Code 扩展只在 trusted workspace 启动 machine-scope 指定的 `python -m plcopen_lsp`，file/untitled `.st` 共用官方 `vscode-languageclient 10.1.0`。production tree 固定 9 包，ISC/BlueOak 例外仅限 `semver`/`minimatch`，VSIX 归档门拒绝 `@vscode/vsce` 与全部 dev tree。**边界**：v1 不含跨文件/跨 workspace 工程、references、rename、formatting、semantic tokens、TextMate grammar、调试器、在线 PLC 或 ST 执行；不读未打开文件、不联网、不运行 workspace command；本批只生成本地/CI VSIX artifact，不发布 Marketplace、PyPI、tag 或 GitHub Release。规格、计划与证据见 `st-language-server-semantics.md`、`d1-st-language-server-plan.md` 与 `d1-st-language-server-implementation-notes.md`。

- `KB-093`：T2b 交付仓库自有七关节 MuJoCo/Rerun 孪生候选。`JointStreamSim` 仅把 H1 的 1～48 关节 q/dq 原子帧、整组 reset、cycle、命令快照及拒绝/断流计数暴露给 Python；默认旅程以 100 Hz 完整帧驱动 1 kHz `upsample`，七关节同一拍进入组级 watchdog。通用模型装载层接受 1～48 个唯一 hinge joint 与等长 position actuator 映射，T2a 运行入口仍显式限制为两个。仓库 `seven_link.xml` 只由 primitive 几何构成；独立 CLI 固定运行 2,000 tick / 200 帧，记录七组 target/command/actual/error 和七级 link transform，保持段末最大物理跟踪误差门为 0.02 rad。**边界**：`JointStreamSim` 是工具/规划域 facade，不是跨线程 RT API；不暴露或消费 H1 的 `tau_ff/kp/kd`，不扩 H2/L5，不下载或 vendor 厂商模型，不提供反馈回灌到 H1、碰撞/接触真实性、硬实时、真机、安全、标定或 sim2real 证据；已发布的 `pyplcopen==0.20.0` wheel 不含该源码候选。规格、计划与证据见 `t2b-large-model-twin-semantics.md`、`t2b-large-model-twin-plan.md` 与 `t2b-large-model-twin-implementation-notes.md`。

- `KB-094`：H3 交付 `dyn::FixedBaseChain` 固定基座逆动力学。每实例表示 1～8 个转动关节、每关节一个刚体的串联链；调用方提供零位 child/joint→parent 变换、局部单位转轴、质量、质心和质心处完整惯量。构造严格拒绝非有限/非右手正交旋转、非单位轴、非正质量以及非对称、非正定或违反主惯量三角关系的惯量；运行以 SI 秒制执行固定容量 O(n) RNEA，任一非法指针/输入/溢出返回 `invalid_argument` 且输出逐位不变。独立 ABA 往返、单摆/2R 闭式公式和势能梯度 oracle 共同验收；六条独立 8 关节链的 Windows Release 本地实测 `5.050 µs/cycle`，低于 10 µs 硬门。**边界**：H3 只返回纯 `tau_ff` 数值，不拥有 H1 会话、AxisGroup、adapter 或 executor；T18 扭矩限幅/速度监督/位置围栏关闭前不得消费。浮动基座、接触/约束、全身跨链耦合、树/闭链、棱柱/固定体、URDF/MJCF、辨识/摩擦/电机模型、Python/MuJoCo 控制器、真机与功能安全均不属于本批。规格与证据见 `dynamics-feedforward-semantics.md`、`h3-rnea-plan.md` 与 `h3-rnea-implementation-notes.md`。

- `KB-095`：`exec::CamSpline` 非周期表边界导数契约（评审 §7.A-5 处置）。表外语义为"钳位保持"：master 严格越出表端时 slave 保持端点值，故各阶 master 导数**恰为 0**——这是钳位语义的自洽结果而非缺陷，显式登记为契约。修复点：master **精确落在边界节点**时（`==` 端点），旧实现也返回 0，与域内单侧导数不一致；现改为落入区间求值返回真实单侧导数（自然样条二阶端点仍为 0，一阶为真实端点斜率）。生产周期路径只经 `cam_slave_value → sample`（位置采样），不消费 `sample_derivative`，故本变更不影响任何周期输出与回放语料；linear C0 字节等同模式（`CamTableView`）无导数 API，不受影响。主轴驶出表端时的前馈阶跃是"端点保持"语义的固有物理结果，若表端斜率非零则不可避免；需要连续停驻的凸轮应设计表端零斜率。验收：`plcopen_core_cam_tests` 新增 `check_aperiodic_boundary_derivatives`（外部导数零、边界节点单侧导数与域内极限一致、非零端斜率不被外部零污染），`r3_sync_tests` 既有严格越界断言保持。

- `KB-096`：TOPP 执行桥"验证-降速重解"契约（评审 §7.A-1 处置，修订 KB-065）。旧实现只保留 TOPP optimal_time、执行曲率无关的均匀标量 profile，后验校核仅 64 点、仅速度、violation 只清 `curvature_verified` 标志不动作；实测紧弧（R=20、v=10、a=2 半弧）逐轴加速度超限至 1.77×、极端场景 1.88× 而标志仍为 true，且头文件/README 声称的"回退标量 OTG"在代码中不存在。现行契约：`verify_joint_limits` 同时校核逐轴速度与加速度（≤4096 周期逐周期、超出按 64 样本步进），失败则统一延长时长重解 `solve_fixed_time`（每轮 ×1.1，≤24 轮；时长拉伸使 ṡ∝1/T、s̈∝1/T² 单调趋近各界），预算耗尽返回 `infeasible`——**成功返回的 profile 必为已验证**，`derate_iterations` 记录降速轮次。代价：紧曲率场景时长高于 TOPP 最优（降速因子），换取逐轴限幅由验证保证；执行形状仍曲率不感知，真 `ṡ²(s)` 网格时间律为升级生产路径前的必做项。TOPP 全线仍为 shadow（零生产/回放消费者，`grep` 证明仅测试与 CMake 引用），无回放影响。验收：`plcopen_core_topp_executor_tests` 新增 check_arc_acceleration_bounded（逐周期逐轴 v/a 合规）、check_derate_replan（紧弧触发降速、直线零降速），check_arc_curvature_verification 升级为硬断言。

- `KB-097`：三点圆弧圆心重心化条件改良（评审 §7.A-4 处置）。`geom::make_arc` 圆心行列式原以绝对坐标求解，|p|² 项在远离原点时灾难性消去：实测单位半径弧在 1e6 机床偏置下圆心拟合残差 1.47e-4（PCS 平移与工具偏置使生产弧例行落在此类坐标），KB-030 的"每周期相对半径误差 ≤1e-9"与 KB-075 的圆弧波动数字在偏置坐标下并不成立。现改为重心平移坐标求解后回移——数学恒等、条件数落在三角形自身尺度：同场景残差 1.47e-4 → 7.9e-12（改良约 1.9e7 倍）。退化判据 |d|≤1e-12（d = 4×有向面积，平移不变）与病态弧 R>弦长×1e6 拒绝口径不变；1e308 非有限拒绝路径复验不回退。**声明**：本变更使圆弧场景周期输出在末位 ulp 量级移动——离线 `--record` 对比量化：`core-group-circular` 60 样本中 12 个浮点字段变化、最大绝对差 1.11e-16；`core-group-window-arc` 178 样本中 37 个字段、最大 2.89e-15；两场景**末样本逐位不变**。`plcopen_core_replay_regression` 在既有容差下 18 语料全绿，属容差内浮点尘埃，按 replay-baseline 技能口径不重录基线；商用门圆弧恒速波动 7.6e-14 → 8.0e-14（同数量级，远低于门槛），KB-075 数字同步更新。验收：`plcopen_core_r2_tests` 新增 1e6 偏置调理性断言（半径与三点拟合残差 ≤1e-11，旧实现 RED）、`a3_circular_tests` 拒绝表全数保持。

- `KB-098`：jerk-TOPP（Layer 2）min 合并时间律的乐观界声明（评审 §7.A-3 处置，续 KB-062/063）。`solve_topp_ra_jerk` 前向/后向 S 曲线包络逐点取 min 后直接梯形积分，合并切换点处 x=ṡ² 存在**斜率不连续**——离散 s̈ 从 a_fwd>0 跳到 a_dec<0，隐含 jerk 无界（Dirac 型）。实测（v=3/a=10/j=30，最坏逐轴 jerk 比）：line_5 N=50→9.2、N=400→54.2；half_arc_R1 6.5→61.0；tight_arc_R0.5 24.5→190.5；cubic_S 10.0→68.5——随网格加密线性发散（1/ds 签名），连直线场景都有，证明是合并机制本身而非曲率效应。**推论**：T_L2 是乐观下界（真 jerk 可行律必须圆化拐角、耗更多时间），KB-063 评审误读澄清——+9.8% 属 L1 梯形扫描基线差距、与本缺陷无关。合并网格现经 `ToppJerkProfile` 出参暴露；`topp_jerk_oracle` 新增 check_merge_corner_jerk 以实测 ×1.25 为棘轮上限钉住现状（修复性拐角圆化 pass 只能使其下降）。**升级条件**：TOPP-L2 提升为生产路径前必须实现合并后 jerk 合规修复（局部下调包络或拐角圆化时间惩罚）并将本棘轮收紧为硬合规门。TOPP 全线仍为 shadow（零生产/回放消费者）。

- `KB-099`：OTG 求解器整轮廓验收门与方向感知限值语义（评审 A6 衍生缺陷修复，续 KB-026/055/066）。缺陷：候选级联的恒 jerk 相位从不校验限值，随机不对称限值下 `plan_time_optimal` 3.849%（7699/200000）案例产出超限 profile（最坏 9.8×d_max）、`solve_fixed_time` 0.24% 亚周期超限；oracle 下界硬门 ≥700 迭代已红，注册 500 恰好遮蔽。修复：(1) 全候选统一整轮廓验收门，违例候选丢弃、baseline 兜底，速度界仅两项文档化豁免（接管入口衰减、KB-055 清零 ramp 中间速度 v0+a0·n0/2）；(2) `within_limits` 96 点整周期采样 → 解析极值判定（近退化相对判据 + Newton 抛光 + 段内 v 过零点取两界之紧者），且修正为**方向感知**加/减速界（PLCopen 语义；旧符号式 [−d,+a] 仅正向正确），`state_within_limits` 同步。修复后 20 万案例 0 违例、亚周期 47→0。**声明**：回放 18 语料容差门全绿；字节级仅 `core-group-cartesian-window` 8 字段 ≤2.2e-16 末位尘埃（按 replay-baseline 口径不重录）。代价：非零边界加速度域 planner_fail 上升（诚实拒绝取代违例"成功"，n=2000 实测 high-a0 443/nonzero-at 614/a0-and-at 513），消费方（接管/齿轮接合重规划）经既有错误路径回退。`check_cubic_phase_limits` 仍为符号式预筛（保守，最终门为准）。方法与数字详见 `otg-oracle-design.md` §6。

- `KB-100`：OTG oracle 可比性分层、excess 上界硬门与定时长专属 oracle（评审 §7.A-6 处置）。射击法字母表 {+a_max,−d_max} 为符号式，与方向感知语义在 v<0 域分歧：比较分三层——v≥0 直比、v≤0 镜像后直比（方向感知物理镜像不变）、混合符号以对称放松界 max(a,d) 求 T* 下界（违例检测保留、不进紧统计、软域不断言）；参照限值镜像生产门速度豁免。六域新增 excess 上界硬门 ec_cap=8/6/6/8/10/10（实测最大 ×2 余量），注册迭代 500→1000，n=500/1000/2000 全绿（精确层 max excess 1-5 周期，旧口径 max=141 系可比性污染）。新增 `plcopen_core_otg_fixed_time_oracle`（随机不对称限值 + 随机边界态）：P1 精确时长/P2 端点 1e-9/P3 每周期 16 子采样方向感知密集合规/P6 T==T_min 逐位透传为硬门；P5 低于 T_min 成功率 0.63（KB-056 声明差距的首次量化，棘轮 0.75）、P7 不可行率 0%（棘轮 2%）。**边界**：混合符号域的精确 PMP 可比性（分段字母表）未实现；below-T_min 差距收敛（级联吸收策略动物园）留作后续；p50/p99 分布报告仍未落地。

- `KB-101`：非拥有指针生命周期契约集中登记（评审 §7.B-8 处置）。caller-owned 一切的内存模型（KB 系列多处已批准）必然产生非拥有裸指针网：FB→轴/组、组→成员轴、gear/cam→主轴、kinematics 插件、凸轮/路径表存储、ST registry handle。**设计边界**：悬垂即 UB，内核不做运行时存活追踪（周期路径禁堆分配/系统调用使 weak-ref/世代计数类机制不可用，且与值语义可重放内核冲突）；防护为构造顺序纪律（先被指者后持指者、析构反序）+ 组析构摘除成员反链 + 仅 standby/disabled 态换绑定。全部指针边与逐边规则现集中声明于 `core/README.md` §非拥有指针生命周期契约（此前散布在 axis README 组成员段与各命令文档）。评审的两个附带子项一并登记：ModeManager CSP/CSV/CST 无扰性论证建立在"setpoint 每周期携带全阶状态"上游不变式之上、未对照驱动反馈验证（B5 真栈前无从验证，KB-040 既有边界的细化）；绝对 epsilon（1e-9/1e-12）对极端单位缩放敏感为 KB-057 已登记钳零政策的既知延伸，SI 单位口径下不构成新边界。

- `KB-102`：kinematics 插件 singularity margin 的能力声明与配置期门控（评审 B14 处置）。`singularity_margin` 此前是跨插件语义不一的单一 double：解析插件（`Scara`、`SphericalWrist6R`）返回真实角距度量，`CartesianGantry` 返回 `1e30`、`SerialChain` 返回 `1e300` 作哨兵，而 L5 在约 12 处以无保护的 `margin < 阈值` 消费它——龙门的哨兵尚可辩护（线性构型确实无奇异），`SerialChain` 的不可辩护：DH 链当然有奇异，禁入区门控在该插件上恒不成立、**静默失效**，`set_kinematics` / `set_pose_kinematics` / `validate_kinematics` 又从不询问插件就接受任意阈值。现新增 `kin::MarginSemantics { angular, none }` 与两条插件契约（`Kinematics` / `PoseKinematics`）上的**带默认实现**虚函数 `margin_semantics()`（默认 `angular`，既有第三方插件与约十个测试 mock 源码兼容，无需改动）；`CartesianGantry` 与 `SerialChain` 声明 `none`，哨兵**数值本身逐位不变**。L5 三个配置 seam 在 `min_singularity_margin > 0` 且插件声明 `none` 时返回 `invalid_argument`——**仅配置期，周期路径一行未改**；默认阈值 0.0 = 不门控，全部既有调用点行为不变，回放逐位不变。同批修正 `core/kin/verify.h`：harness 的 banner 自 B2 起声称做「奇异 margin sanity 检查」却从未调用过 `singularity_margin`；现按声明真正抽查——`angular` 插件在每个往返探测关节态上必须返回有限且非负值（违例 `out_of_range`），`none` 跳过，`VerifyReport::margin_checked` 记录本次是查了还是跳了。**KB-089 补充条款**：该条记录的 `SerialChain` 数值链「不做禁入区预检查、以收敛判据代替」应读作**它不提供可门控的 margin**，其 `1e300` 是哨兵不是度量；组级配置该链时给出正阈值是配置错误而非无害冗余。**边界**：`none` 语义只是「本插件不提供可门控的度量」，不等于「本机构无奇异」——`SerialChain` 的奇异仍由求解器按 `singular_region` 分类；本批不引入第三种语义（如 manipulability），也不为数值链补做在线 margin 估计。规格见 `kinematics-plugin-semantics.md` 决策 #3/#8；验收 `plcopen_core_kinematics_tests`（能力声明 + 龙门 0.05 拒绝 / 0.0 接受 + harness 查/跳记录 + 负 margin 拒绝）与 `plcopen_core_serial_chain_tests`（链声明 `none` + 六轴组 `set_pose_kinematics(&chain, 0.3, step)` 拒绝）。

---
